VERSION 18
*TRNSED
*******************************************************************************
*** TRNSYS input file (deck) generated by TrnsysStudio
*** on Friday, March 29, 2024 at 15:09
*** from TrnsysStudio project: C:\Users\ajp2\OneDrive - NIST\EDrive\EDrive (1)\IA Project\reports\TRNSYS Model\for github\TSIM\TSIM.tpf
*** 
*** If you edit this file, use the File/Import TRNSYS Input File function in 
*** TrnsysStudio to update the project. 
*** 
*** If you have problems, questions or suggestions please contact your local 
*** TRNSYS distributor or mailto:software@cstb.fr 
*** 
*******************************************************************************

*|<BACKGROUND> WHITE
*|<COLOR1> RED
*|<SIZE1> 14
*|<ALIGN1> CENTER
*|<STYLE1> ITALIC BOLD
 
*|[HEADER|
*|*TRNSYS 17
*|<STYLE1> BOLD
*|<COLOR1> NAVY
*|<SIZE1> 12
*|* TRNSYS input file: TSIM.dck
*|* TrnsysStudio Project: C:\Users\ajp2\OneDrive - NIST\EDrive\EDrive (1)\IA Project\reports\TRNSYS Model\for github\TSIM\TSIM.tpf
*|*generated by TrnsysStudio, Friday, March 29, 2024 at 15:09
*|*
*|]
 
*|<COLOR1> RED
*|<ALIGN1> LEFT

*******************************************************************************
*** Units 
*******************************************************************************

*******************************************************************************
*** Control cards
*******************************************************************************
* START, STOP and STEP
*|[SIMPAR|Simulation Parameters
EQUATIONS 5
I_MONTH=0
*|<Month of the simulation                    |C:\TRNSYS18\Exe\Month1.dat|1|2|2
I_DAY=1
*|Day of Month for Simulation Start           |||0|1|1|31|3
I_LENGTH=1
*|<Length of Simulation                       |C:\TRNSYS18\Exe\Length.dat|2|1|4
START=I_MONTH+24*(I_DAY-1)
STOP=START+I_LENGTH*24
EQUATIONS 1
STEP=1/60
*|Timestep |hours|hours|0|1|0.0000277777778|10000.00000|1000
*|]
SIMULATION 	 START	 STOP	 STEP	! Start time	End time	Time step
TOLERANCES 0.01 0.01			! Integration	 Convergence
LIMITS 30 30000 30				! Max iterations	Max warnings	Trace limit
DFQ 1					! TRNSYS numerical integration solver method
WIDTH 80				! TRNSYS output file width, number of characters
LIST 					! NOLIST statement
MAP 					! MAP statement
SOLVER 0 1 1				! Solver statement	Minimum relaxation factor	Maximum relaxation factor
NAN_CHECK 1				! Nan DEBUG statement
OVERWRITE_CHECK 1			! Overwrite DEBUG statement
TIME_REPORT 1			! enable time report statement
EQSOLVER 0				! EQUATION SOLVER statement
ETRACE START STOP			! EQUATION TRACE statement

* User defined CONSTANTS 
*$USER_CONSTANTS
EQUATIONS 1
nPlots = (STOP-START)/168.
*$USER_CONSTANTS_END


* Model "after zones mixer-2" (Type 648)
* 

*|*
*|* *** Model after zones mixer-2 (Type 648, Unit 105)
*|*
CONSTANTS 2
*|*PARAMETERS																							VALUES			UNITS
HUMIDITY=2
*|Humidity Mode                           |-|-|0|1|1|2.000|1000
NUMBEROF=2
*|Number of Inlet Ports                   |-|-|0|1|1|100.000|1000
CONSTANTS 5
*|*INPUTS																							VALUES			UNITS
INLETAIR=50.
*|Inlet Air % Relative Humidity-1         |% (base 100)|% (base 100)|0|1|0.|100.000|1000
INLETAIR1=1.
*|Inlet Air Pressure-1                    |atm|atm|0|1|0.|1000000.00000|1000
INLETAIR2=50.
*|Inlet Air % Relative Humidity-2         |% (base 100)|% (base 100)|0|1|0.|100.000|1000
INLETAIR3=1.
*|Inlet Air Pressure-2                    |atm|atm|0|1|0.|1000000.00000|1000
AIRSIDEP=0.0
*|Air-Side Pressure Drop                  |atm|atm|0|1|0.|1000000.00000|1000

UNIT 105 TYPE 648	 after zones mixer-2
*$UNIT_NAME after zones mixer-2
*$MODEL .\Hydronics Library (TESS)\Valves\Mixing Valve (100 Ports)\Air\Type648.tmf
*$POSITION 2691 554
*$LAYER AHU1 # 
*$# Return Plenum (Air Diverting Valve)
PARAMETERS 2
HUMIDITY		! 1 Humidity Mode
NUMBEROF		! 2 Number of Inlet Ports
INPUTS 11
86,23 		! callMatlab:T_z1_ahu2 ->Inlet Air Temperature-1
86,25 		! callMatlab:w_z1_ahu2 ->Inlet Air Humidity Ratio-1
0,0		! [unconnected] Inlet Air % Relative Humidity-1
Mass_Flow_VAV1		! Mass Flow Conversions for air-2:Mass_Flow_VAV1 ->Inlet Air Flowrate-1
0,0		! [unconnected] Inlet Air Pressure-1
86,30 		! callMatlab:T_z2_ahu2 ->Inlet Air Temperature-2
86,32 		! callMatlab:w_z2_ahu2 ->Inlet Air Humidity Ratio-2
0,0		! [unconnected] Inlet Air % Relative Humidity-2
Mass_Flow_VAV2		! Mass Flow Conversions for air-2:Mass_Flow_VAV2 ->Inlet Air Flowrate-2
0,0		! [unconnected] Inlet Air Pressure-2
0,0		! [unconnected] Air-Side Pressure Drop
*** INITIAL INPUT VALUES
20.0 0.008 INLETAIR 1000.0 INLETAIR1 20.0 0.008 INLETAIR2 1000.0 INLETAIR3
AIRSIDEP 
*------------------------------------------------------------------------------

* Model "Damper Position D15" (Type 1915)
* 

*|*
*|* *** Model Damper Position D15 (Type 1915, Unit 106)
*|*
CONSTANTS 6
*|*PARAMETERS																							VALUES			UNITS
LOWTEMPD=0
*|Low Temp Diff Condition                 |deltaC|deltaC|0|1|-1000000.00000|1000000.00000|1000
LOWDAMPE=20
*|Low Damper Position                     |-|-|0|1|-1000000.00000|1000000.00000|1000
HIGHTEMP=1
*|High Temp Diff Condition                |deltaC|deltaC|0|1|-1000000.00000|1000000.00000|1000
HIGHDAMP=100
*|High Damper Position                    |-|-|0|1|-1000000.00000|1000000.00000|1000
MODE=1
*|Mode                                    |-|-|0|1|-1000000.00000|1000000.00000|1000
TOLERANC=0.5
*|tolerance                               |-|-|0|1|-1000000.00000|1000000.00000|1000
CONSTANTS 4
*|*INPUTS																							VALUES			UNITS
TEMPNA=0
*|Temp NA                                 |-|-|0|1|-1000000.00000|1000000.00000|1000
SETPOINT=0
*|Setpoint NA                             |-|-|0|1|-1000000.00000|1000000.00000|1000
HEATINGS=0
*|heating signal Z1                       |-|-|0|1|-1000000.00000|1000000.00000|1000
COOLINGS=1
*|cooling signal Z1                       |-|-|0|1|-1000000.00000|1000000.00000|1000

UNIT 106 TYPE 1915	 Damper Position D15
*$UNIT_NAME Damper Position D15
*$MODEL \TRNSYS18\MyTypes\Damper Position Based on TYPE 1250.tmf
*$POSITION 1961 138
*$LAYER AHU1 # 
PARAMETERS 6
LOWTEMPD		! 1 Low Temp Diff Condition
LOWDAMPE		! 2 Low Damper Position
HIGHTEMP		! 3 High Temp Diff Condition
HIGHDAMP		! 4 High Damper Position
MODE		! 5 Mode
TOLERANC		! 6 tolerance
INPUTS 6
86,23 		! callMatlab:T_z1_ahu2 ->Temp Z1 Reset
86,57 		! callMatlab:Tz1SP ->Setpoint Z1 Reset
0,0		! [unconnected] Temp NA
0,0		! [unconnected] Setpoint NA
0,0		! [unconnected] heating signal Z1
0,0		! [unconnected] cooling signal Z1
*** INITIAL INPUT VALUES
4 20 TEMPNA SETPOINT HEATINGS COOLINGS 
*------------------------------------------------------------------------------

* Model "Damper Position 16" (Type 1915)
* 

*|*
*|* *** Model Damper Position 16 (Type 1915, Unit 107)
*|*
CONSTANTS 6
*|*PARAMETERS																							VALUES			UNITS
LOWTEMPD1=0
*|Low Temp Diff Condition                 |deltaC|deltaC|0|1|-1000000.00000|1000000.00000|1000
LOWDAMPE1=20
*|Low Damper Position                     |-|-|0|1|-1000000.00000|1000000.00000|1000
HIGHTEMP1=1
*|High Temp Diff Condition                |deltaC|deltaC|0|1|-1000000.00000|1000000.00000|1000
HIGHDAMP1=100
*|High Damper Position                    |-|-|0|1|-1000000.00000|1000000.00000|1000
MODE1=1
*|Mode                                    |-|-|0|1|-1000000.00000|1000000.00000|1000
TOLERANC1=0.5
*|tolerance                               |-|-|0|1|-1000000.00000|1000000.00000|1000
CONSTANTS 4
*|*INPUTS																							VALUES			UNITS
TEMPZNA=0
*|Temp Z NA                               |-|-|0|1|-1000000.00000|1000000.00000|1000
SETPOINT1=0
*|Setpoint Z NA                           |-|-|0|1|-1000000.00000|1000000.00000|1000
HEATINGS1=0
*|heating signal 2                        |-|-|0|1|-1000000.00000|1000000.00000|1000
COOLINGS1=1
*|cooling signal 2                        |-|-|0|1|-1000000.00000|1000000.00000|1000

UNIT 107 TYPE 1915	 Damper Position 16
*$UNIT_NAME Damper Position 16
*$MODEL \TRNSYS18\MyTypes\Damper Position Based on TYPE 1250.tmf
*$POSITION 2559 138
*$LAYER AHU1 # 
PARAMETERS 6
LOWTEMPD1		! 1 Low Temp Diff Condition
LOWDAMPE1		! 2 Low Damper Position
HIGHTEMP1		! 3 High Temp Diff Condition
HIGHDAMP1		! 4 High Damper Position
MODE1		! 5 Mode
TOLERANC1		! 6 tolerance
INPUTS 6
86,30 		! callMatlab:T_z2_ahu2 ->Temp Z2 Reset
86,58 		! callMatlab:Tz2SP ->Setpoint Z2 Reset
0,0		! [unconnected] Temp Z NA
0,0		! [unconnected] Setpoint Z NA
0,0		! [unconnected] heating signal 2
0,0		! [unconnected] cooling signal 2
*** INITIAL INPUT VALUES
4 20 TEMPZNA SETPOINT1 HEATINGS1 COOLINGS1 
*------------------------------------------------------------------------------

* Model "Supply air-2" (Type 33)
* 

*|*
*|* *** Model Supply air-2 (Type 33, Unit 114)
*|*
CONSTANTS 2
*|*PARAMETERS																							VALUES			UNITS
WETBULBM=1
*|Wet bulb mode                           |-|-|0|1|0|1.000|1000
ERRORMOD=2
*|Error mode                              |-|-|0|1|1|2.000|1000
CONSTANTS 1
*|*INPUTS																							VALUES			UNITS
PRESSURE=1
*|Pressure                                |atm|atm|0|1|0|1000000.00000|1000

UNIT 114 TYPE 33	 Supply air-2
*$UNIT_NAME Supply air-2
*$MODEL .\Physical Phenomena\Thermodynamic Properties\Psychrometrics\Dry Bulb and Humidity Ratio Known\Type33c.tmf
*$POSITION 2088 636
*$LAYER AHU1 # 
PARAMETERS 3
4		! 1 Psychrometrics mode
WETBULBM		! 2 Wet bulb mode
ERRORMOD		! 3 Error mode
INPUTS 3
86,2 		! callMatlab:T_out ->Dry bulb temp.
86,33 		! callMatlab:w_out ->Absolute humidity ratio
0,0		! [unconnected] Pressure
*** INITIAL INPUT VALUES
22.0 60.0 PRESSURE 
*------------------------------------------------------------------------------

* Model "Return air-2" (Type 33)
* 

*|*
*|* *** Model Return air-2 (Type 33, Unit 104)
*|*
CONSTANTS 2
*|*PARAMETERS																							VALUES			UNITS
WETBULBM1=1
*|Wet bulb mode                           |-|-|0|1|0|1.000|1000
ERRORMOD1=2
*|Error mode                              |-|-|0|1|1|2.000|1000
CONSTANTS 1
*|*INPUTS																							VALUES			UNITS
PRESSURE1=1
*|Pressure                                |atm|atm|0|1|0|1000000.00000|1000

UNIT 104 TYPE 33	 Return air-2
SUMMARIZE 104 "Return air-2"
*$UNIT_NAME Return air-2
*$MODEL .\Physical Phenomena\Thermodynamic Properties\Psychrometrics\Dry Bulb and Humidity Ratio Known\Type33c.tmf
*$POSITION 2474 562
*$LAYER AHU1 # 
PARAMETERS 3
4		! 1 Psychrometrics mode
WETBULBM1		! 2 Wet bulb mode
ERRORMOD1		! 3 Error mode
INPUTS 3
105,1 		! after zones mixer-2:Outlet Air Temperature ->Dry bulb temp.
105,2 		! after zones mixer-2:Outlet Air Humidity Ratio ->Absolute humidity ratio
0,0		! [unconnected] Pressure
*** INITIAL INPUT VALUES
22.0 0.006 PRESSURE1 
*------------------------------------------------------------------------------

* EQUATIONS "Reheat Signal to Power-1&2"
* 
EQUATIONS 2
heater_power1 = [106,2]*2000  
heater_power2 = [107,2]*2000  
*$UNIT_NAME Reheat Signal to Power-1&2
*$LAYER AHU1
*$POSITION 2639 340
*$UNIT_NUMBER 116

*------------------------------------------------------------------------------


* Model "AHU2 F&P Calculation" (Type 9318)
* 

*|*
*|* *** Model AHU2 F&P Calculation (Type 9318, Unit 73)
*|*
CONSTANTS 12
*|*PARAMETERS																							VALUES			UNITS
UPSTREAM=1
*|Upstream Pressure                       |inH2O|inH2O|0|1|-1000000.00000|1000000.00000|1000
DOWNSTRE=1
*|Downstream Pressure                     |inH2O|inH2O|0|1|-1000000.00000|1000000.00000|1000
FIT=399.5
*|fit1                                    |-|-|0|1|-1000000.00000|1000000.00000|1000
FIT1=-0.7322
*|fit2                                    |-|-|0|1|-1000000.00000|1000000.00000|1000
FIT2=-0.3988
*|fit3                                    |-|-|0|1|-1000000.00000|1000000.00000|1000
FIT3=0.0003191
*|fit4                                    |-|-|0|1|-1000000.00000|1000000.00000|1000
FIT4=0.0009687
*|fit5                                    |-|-|0|1|-1000000.00000|1000000.00000|1000
FIT5=-0.0001581
*|fit6                                    |-|-|0|1|-1000000.00000|1000000.00000|1000
FIT6=0.00000001078
*|fit7                                    |-|-|0|1|-1000000.00000|1000000.00000|1000
FIT7=0.0000004995
*|fit8                                    |-|-|0|1|-1000000.00000|1000000.00000|1000
FIT8=-0.000001334
*|fit9                                    |-|-|0|1|-1000000.00000|1000000.00000|1000
FIT9=0.0000007309
*|fit10                                   |-|-|0|1|-1000000.00000|1000000.00000|1000
CONSTANTS 3
*|*INPUTS																							VALUES			UNITS
DAMPER=0
*|Damper 1                                |% (base 1)|% (base 1)|0|1|-1000000.00000|1000000.00000|1000
DAMPER1=0
*|Damper 2                                |% (base 1)|% (base 1)|0|1|-1000000.00000|1000000.00000|1000
DAMPER2=0
*|Damper 5                                |% (base 1)|% (base 1)|0|1|-1000000.00000|1000000.00000|1000

UNIT 73 TYPE 9318	 AHU2 F&P Calculation
SUMMARIZE 73 "AHU2 F&P Calculation"
*$UNIT_NAME AHU2 F&P Calculation
*$MODEL \TRNSYS18\MyTypes\Airflow Calculation 9318.tmf
*$POSITION 2240 189
*$LAYER AHU1 # 
PARAMETERS 12
UPSTREAM		! 1 Upstream Pressure
DOWNSTRE		! 2 Downstream Pressure
FIT		! 3 fit1
FIT1		! 4 fit2
FIT2		! 5 fit3
FIT3		! 6 fit4
FIT4		! 7 fit5
FIT5		! 8 fit6
FIT6		! 9 fit7
FIT7		! 10 fit8
FIT8		! 11 fit9
FIT9		! 12 fit10
INPUTS 9
86,64 		! callMatlab:ahu2_vfd_rpm ->Fan Speed
0,0		! [unconnected] Damper 1
0,0		! [unconnected] Damper 2
106,1 		! Damper Position D15:Damper Setpoint Z1 ->Damper 15
107,1 		! Damper Position 16:Damper Setpoint Z2 ->Damper 16
0,0		! [unconnected] Damper 5
86,62 		! callMatlab:ahu2_vent_air ->F1
86,53 		! callMatlab:vav1_d_sp ->F5
86,54 		! callMatlab:vav2_d_sp ->F7
*** INITIAL INPUT VALUES
0 DAMPER DAMPER1 0 0 DAMPER2 460 300 300 
*------------------------------------------------------------------------------

* Model "RA mixer-2" (Type 648)
* 

*|*
*|* *** Model RA mixer-2 (Type 648, Unit 103)
*|*
CONSTANTS 2
*|*PARAMETERS																							VALUES			UNITS
HUMIDITY1=2
*|Humidity Mode                           |-|-|0|1|1|2.000|1000
NUMBEROF1=2
*|Number of Inlet Ports                   |-|-|0|1|1|100.000|1000
CONSTANTS 5
*|*INPUTS																							VALUES			UNITS
INLETAIR4=50.
*|Inlet Air % Relative Humidity-1         |% (base 100)|% (base 100)|0|1|0.|100.000|1000
INLETAIR5=1.
*|Inlet Air Pressure-1                    |atm|atm|0|1|0.|1000000.00000|1000
INLETAIR6=0.008
*|Inlet Air Humidity Ratio-2              |-|-|0|1|0.000|1000000.00000|1000
INLETAIR7=1.
*|Inlet Air Pressure-2                    |atm|atm|0|1|0.|1000000.00000|1000
AIRSIDEP1=0.0
*|Air-Side Pressure Drop                  |atm|atm|0|1|0.|1000000.00000|1000

UNIT 103 TYPE 648	 RA mixer-2
*$UNIT_NAME RA mixer-2
*$MODEL .\Hydronics Library (TESS)\Valves\Mixing Valve (100 Ports)\Air\Type648.tmf
*$POSITION 2002 500
*$LAYER AHU1 # 
*$# Return Plenum (Air Diverting Valve)
PARAMETERS 2
HUMIDITY1		! 1 Humidity Mode
NUMBEROF1		! 2 Number of Inlet Ports
INPUTS 11
114,7 		! Supply air-2:Dry bulb temperature ->Inlet Air Temperature-1
114,1 		! Supply air-2:Humidity ratio ->Inlet Air Humidity Ratio-1
0,0		! [unconnected] Inlet Air % Relative Humidity-1
Mass_Flow_SA2		! Mass Flow Conversions for air-2:Mass_Flow_SA2 ->Inlet Air Flowrate-1
0,0		! [unconnected] Inlet Air Pressure-1
104,7 		! Return air-2:Dry bulb temperature ->Inlet Air Temperature-2
0,0		! [unconnected] Inlet Air Humidity Ratio-2
104,6 		! Return air-2:Percent relative humidity  ->Inlet Air % Relative Humidity-2
Mass_Flow_RA2		! Mass Flow Conversions for air-2:Mass_Flow_RA2 ->Inlet Air Flowrate-2
0,0		! [unconnected] Inlet Air Pressure-2
0,0		! [unconnected] Air-Side Pressure Drop
*** INITIAL INPUT VALUES
20.0 0.008 INLETAIR4 1000.0 INLETAIR5 20.0 INLETAIR6 50. 1000.0 INLETAIR7
AIRSIDEP1 
*------------------------------------------------------------------------------

* EQUATIONS "Mass Flow Conversions for air-2"
* 
EQUATIONS 4
Mass_Flow_SA2 = ((60*1728*2.54*2.54*2.54)/(100*100*100))*[114,5]*[73,1]
Mass_Flow_VAV1 = ((60*1728*2.54*2.54*2.54)/(100*100*100))*[101,5]*[73,5]
Mass_Flow_VAV2 = ((60*1728*2.54*2.54*2.54)/(100*100*100))*[101,5]*[73,7]
Mass_Flow_RA2 = ((60*1728*2.54*2.54*2.54)/(100*100*100))*[104,5]*abs([73,11])
*$UNIT_NAME Mass Flow Conversions for air-2
*$LAYER AHU1
*$POSITION 2241 394
*$UNIT_NUMBER 83

*------------------------------------------------------------------------------


* Model "VAV1 heater D15" (Type 4455)
* 

*|*
*|* *** Model VAV1 heater D15 (Type 4455, Unit 80)
*|*
CONSTANTS 3
*|*PARAMETERS																							VALUES			UNITS
HEATERCA=1.28
*|Heater Capacitance                      |kJ/K|kJ/K|0|1|-1000000.00000|1000000.00000|1000
UA=48.12
*|UA                                      |kJ/hr.K|kJ/hr.K|0|1|-1000000.00000|1000000.00000|1000
AIRSPECI=1
*|air specific heat                       |kJ/kg|kJ/kg|0|1|-1000000.00000|1000000.00000|1000
CONSTANTS 1
*|*INPUTS																							VALUES			UNITS
PRESSURE2=1
*|Pressure                                |atm|atm|0|1|-1000000.00000|1000000.00000|1000
*|*DERIVATIVES																							VALUES			UNITS
CONSTANTS 1
INITIALC=22
*|Initial Coil Temperature                |C|C|0|1|-1000000.00000|1000000.00000|1000

UNIT 80 TYPE 4455	 VAV1 heater D15
SUMMARIZE 80 "VAV1 heater D15"
*$UNIT_NAME VAV1 heater D15
*$MODEL \TRNSYS18\MyTypes\NTU Electric Heater.tmf
*$POSITION 2642 222
*$LAYER AHU1 # 
PARAMETERS 3
HEATERCA		! 1 Heater Capacitance
UA		! 2 UA
AIRSPECI		! 3 air specific heat
INPUTS 5
Mass_Flow_VAV1		! Mass Flow Conversions for air-2:Mass_Flow_VAV1 ->Inlet air mass flow rate
102,3 		! AHU2 CC:Outlet air temperature ->Inlet air temperature
102,5 		! AHU2 CC:Outlet air relative humidity ->Inlet air relative humidity
heater_power1		! Reheat Signal to Power-1&2:heater_power1 ->Heater Power
0,0		! [unconnected] Pressure
*** INITIAL INPUT VALUES
600 22 0.5 50 PRESSURE2 
DERIVATIVES 1
INITIALC		! 1 Initial Coil Temperature
*------------------------------------------------------------------------------

* Model "VAV2 heater D16" (Type 4455)
* 

*|*
*|* *** Model VAV2 heater D16 (Type 4455, Unit 82)
*|*
CONSTANTS 3
*|*PARAMETERS																							VALUES			UNITS
HEATERCA1=1.28
*|Heater Capacitance                      |kJ/K|kJ/K|0|1|-1000000.00000|1000000.00000|1000
UA1=48.12
*|UA                                      |kJ/hr.K|kJ/hr.K|0|1|-1000000.00000|1000000.00000|1000
AIRSPECI1=1
*|air specific heat                       |kJ/kg|kJ/kg|0|1|-1000000.00000|1000000.00000|1000
CONSTANTS 1
*|*INPUTS																							VALUES			UNITS
PRESSURE3=1
*|Pressure                                |atm|atm|0|1|-1000000.00000|1000000.00000|1000
*|*DERIVATIVES																							VALUES			UNITS
CONSTANTS 1
INITIALC1=22
*|Initial Coil Temperature                |C|C|0|1|-1000000.00000|1000000.00000|1000

UNIT 82 TYPE 4455	 VAV2 heater D16
SUMMARIZE 82 "VAV2 heater D16"
*$UNIT_NAME VAV2 heater D16
*$MODEL \TRNSYS18\MyTypes\NTU Electric Heater.tmf
*$POSITION 2644 455
*$LAYER AHU1 # 
PARAMETERS 3
HEATERCA1		! 1 Heater Capacitance
UA1		! 2 UA
AIRSPECI1		! 3 air specific heat
INPUTS 5
Mass_Flow_VAV2		! Mass Flow Conversions for air-2:Mass_Flow_VAV2 ->Inlet air mass flow rate
102,3 		! AHU2 CC:Outlet air temperature ->Inlet air temperature
102,5 		! AHU2 CC:Outlet air relative humidity ->Inlet air relative humidity
heater_power2		! Reheat Signal to Power-1&2:heater_power2 ->Heater Power
0,0		! [unconnected] Pressure
*** INITIAL INPUT VALUES
600 22 0.5 50 PRESSURE3 
DERIVATIVES 1
INITIALC1		! 1 Initial Coil Temperature
*------------------------------------------------------------------------------

* Model "AHU2 preheater" (Type 4455)
* 

*|*
*|* *** Model AHU2 preheater (Type 4455, Unit 65)
*|*
CONSTANTS 3
*|*PARAMETERS																							VALUES			UNITS
HEATERCA2=20
*|Heater Capacitance                      |kJ/K|kJ/K|0|1|-1000000.00000|1000000.00000|1000
UA2=1100
*|UA                                      |kJ/hr.K|kJ/hr.K|0|1|-1000000.00000|1000000.00000|1000
AIRSPECI2=1
*|air specific heat                       |kJ/kg|kJ/kg|0|1|-1000000.00000|1000000.00000|1000
CONSTANTS 2
*|*INPUTS																							VALUES			UNITS
HEATERPO=0
*|Heater Power                            |W|W|0|1|-1000000.00000|1000000.00000|1000
PRESSURE4=1
*|Pressure                                |atm|atm|0|1|-1000000.00000|1000000.00000|1000
*|*DERIVATIVES																							VALUES			UNITS
CONSTANTS 1
INITIALC2=22
*|Initial Coil Temperature                |C|C|0|1|-1000000.00000|1000000.00000|1000

UNIT 65 TYPE 4455	 AHU2 preheater
*$UNIT_NAME AHU2 preheater
*$MODEL \TRNSYS18\MyTypes\NTU Electric Heater.tmf
*$POSITION 2182 508
*$LAYER AHU1 # 
PARAMETERS 3
HEATERCA2		! 1 Heater Capacitance
UA2		! 2 UA
AIRSPECI2		! 3 air specific heat
INPUTS 5
103,4 		! RA mixer-2:Outlet Air Flowrate ->Inlet air mass flow rate
103,1 		! RA mixer-2:Outlet Air Temperature ->Inlet air temperature
103,3 		! RA mixer-2:Outlet Air % Relative Humidity ->Inlet air relative humidity
0,0		! [unconnected] Heater Power
0,0		! [unconnected] Pressure
*** INITIAL INPUT VALUES
4800 20 30 HEATERPO PRESSURE4 
DERIVATIVES 1
INITIALC2		! 1 Initial Coil Temperature
*------------------------------------------------------------------------------

* Model "VAV1" (Type 33)
* 

*|*
*|* *** Model VAV1 (Type 33, Unit 100)
*|*
CONSTANTS 2
*|*PARAMETERS																							VALUES			UNITS
WETBULBM2=1
*|Wet bulb mode                           |-|-|0|1|0|1.000|1000
ERRORMOD2=2
*|Error mode                              |-|-|0|1|1|2.000|1000
CONSTANTS 1
*|*INPUTS																							VALUES			UNITS
PRESSURE5=1
*|Pressure                                |atm|atm|0|1|0|1000000.00000|1000

UNIT 100 TYPE 33	 VAV1
SUMMARIZE 100 "VAV1"
*$UNIT_NAME VAV1
*$MODEL .\Physical Phenomena\Thermodynamic Properties\Psychrometrics\Dry Bulb and Relative Humidity Known\Type33e.tmf
*$POSITION 2877 234
*$LAYER AHU1 # 
PARAMETERS 3
2		! 1 Psychrometrics mode
WETBULBM2		! 2 Wet bulb mode
ERRORMOD2		! 3 Error mode
INPUTS 3
80,2 		! VAV1 heater D15:Outlet Air Temperature ->Dry bulb temp.
80,5 		! VAV1 heater D15:Outlet Relative Humidity ->Percent relative humidity
0,0		! [unconnected] Pressure
*** INITIAL INPUT VALUES
22.0 60.0 PRESSURE5 
*------------------------------------------------------------------------------

* Model "VAV2" (Type 33)
* 

*|*
*|* *** Model VAV2 (Type 33, Unit 99)
*|*
CONSTANTS 2
*|*PARAMETERS																							VALUES			UNITS
WETBULBM3=1
*|Wet bulb mode                           |-|-|0|1|0|1.000|1000
ERRORMOD3=2
*|Error mode                              |-|-|0|1|1|2.000|1000
CONSTANTS 1
*|*INPUTS																							VALUES			UNITS
PRESSURE6=1
*|Pressure                                |atm|atm|0|1|0|1000000.00000|1000

UNIT 99 TYPE 33	 VAV2
SUMMARIZE 99 "VAV2"
*$UNIT_NAME VAV2
*$MODEL .\Physical Phenomena\Thermodynamic Properties\Psychrometrics\Dry Bulb and Relative Humidity Known\Type33e.tmf
*$POSITION 2888 431
*$LAYER AHU1 # 
PARAMETERS 3
2		! 1 Psychrometrics mode
WETBULBM3		! 2 Wet bulb mode
ERRORMOD3		! 3 Error mode
INPUTS 3
82,2 		! VAV2 heater D16:Outlet Air Temperature ->Dry bulb temp.
82,5 		! VAV2 heater D16:Outlet Relative Humidity ->Percent relative humidity
0,0		! [unconnected] Pressure
*** INITIAL INPUT VALUES
22.0 60.0 PRESSURE6 
*------------------------------------------------------------------------------

* Model "AHU2 CC" (Type 9898)
* 

*|*
*|* *** Model AHU2 CC (Type 9898, Unit 102)
*|*
CONSTANTS 4
*|*PARAMETERS																							VALUES			UNITS
HUMIDITY2=2
*|Humidity mode                           |-|-|0|1|1|2.000|1000
NUMBEROF2=1000
*|Number of sub timesteps                 |-|-|0|1|1|1000000.00000|1000
COILCAPA=6.4
*|Coil capacitance                        |kJ/K|kJ/K|0|1|0|1000000.00000|1000
LIQUIDSP=3.48
*|Liquid specific heat                    |kJ/kg.K|kJ/kg.K|0|1|0|1000000.00000|1000
CONSTANTS 8
*|*INPUTS																							VALUES			UNITS
INLETAIR8=0.005
*|Inlet air humidity ratio                |-|-|0|1|0|1000000.00000|1000
INLETAIR9=1
*|Inlet air pressure                      |atm|atm|0|1|0|1000000.00000|1000
AIRSIDEP2=0
*|Air side pressure drop                  |atm|atm|0|1|-1000000.00000|1000000.00000|1000
COILOVER=10566
*|Coil overall heat transfer coefficient  |kJ/hr.K|kJ/hr.K|0|1|0|1000000.00000|1000
COILBYPA=0.03
*|Coil bypass fraction                    |-|-|0|1|0|1.000|1000
LOWAIRFL=0
*|Low airflow UA                          |kJ/hr.K|kJ/hr.K|0|1|-1000000.00000|1000000.00000|1000
LOWCOOLA=0
*|Low coolant flow UA                     |kJ/hr.K|kJ/hr.K|0|1|-1000000.00000|1000000.00000|1000
HFAN=1.03
*|h_fan                                   |kJ/kg.K|kJ/kg.K|0|1|-1000000.00000|1000000.00000|1000
*|*DERIVATIVES																							VALUES			UNITS
CONSTANTS 1
COILINIT=22
*|Coil initial temperature                |C|C|0|1|-1000000.00000|1000000.00000|1000

UNIT 102 TYPE 9898	 AHU2 CC
*$UNIT_NAME AHU2 CC
*$MODEL \TRNSYS18\MyTypes\Type9898_cc.tmf
*$POSITION 1904 306
*$LAYER SL # AHU1 # 
*$# THERMALLY MASSIVE COOLING COIL
PARAMETERS 4
HUMIDITY2		! 1 Humidity mode
NUMBEROF2		! 2 Number of sub timesteps
COILCAPA		! 3 Coil capacitance
LIQUIDSP		! 4 Liquid specific heat
INPUTS 13
T_SL_in		! mass flow conversions for water:T_SL_in ->Inlet liquid temperature
ahu2_f_cc		! AHU2Conversion:ahu2_f_cc ->Inlet liquid flow rate
65,2 		! AHU2 preheater:Outlet Air Temperature ->Inlet air temperature
0,0		! [unconnected] Inlet air humidity ratio
65,5 		! AHU2 preheater:Outlet Relative Humidity ->Inlet air relative humidity
65,1 		! AHU2 preheater:Outlet Air flow ->Inlet air mass flow rate
0,0		! [unconnected] Inlet air pressure
0,0		! [unconnected] Air side pressure drop
0,0		! [unconnected] Coil overall heat transfer coefficient
0,0		! [unconnected] Coil bypass fraction
0,0		! [unconnected] Low airflow UA
0,0		! [unconnected] Low coolant flow UA
0,0		! [unconnected] h_fan
*** INITIAL INPUT VALUES
6 500 22 INLETAIR8 50. 0 INLETAIR9 AIRSIDEP2 COILOVER COILBYPA LOWAIRFL
LOWCOOLA HFAN 
DERIVATIVES 1
COILINIT		! 1 Coil initial temperature
*------------------------------------------------------------------------------

* Model "AHU2" (Type 33)
* 

*|*
*|* *** Model AHU2 (Type 33, Unit 101)
*|*
CONSTANTS 2
*|*PARAMETERS																							VALUES			UNITS
WETBULBM4=1
*|Wet bulb mode                           |-|-|0|1|0|1.000|1000
ERRORMOD4=2
*|Error mode                              |-|-|0|1|1|2.000|1000
CONSTANTS 1
*|*INPUTS																							VALUES			UNITS
PRESSURE7=1
*|Pressure                                |atm|atm|0|1|0|1000000.00000|1000

UNIT 101 TYPE 33	 AHU2
*$UNIT_NAME AHU2
*$MODEL .\Physical Phenomena\Thermodynamic Properties\Psychrometrics\Dry Bulb and Relative Humidity Known\Type33e.tmf
*$POSITION 2089 423
*$LAYER AHU1 # 
PARAMETERS 3
2		! 1 Psychrometrics mode
WETBULBM4		! 2 Wet bulb mode
ERRORMOD4		! 3 Error mode
INPUTS 3
102,3 		! AHU2 CC:Outlet air temperature ->Dry bulb temp.
102,5 		! AHU2 CC:Outlet air relative humidity ->Percent relative humidity
0,0		! [unconnected] Pressure
*** INITIAL INPUT VALUES
22.0 60.0 PRESSURE7 
*------------------------------------------------------------------------------

* Model "after zones mixer" (Type 648)
* 

*|*
*|* *** Model after zones mixer (Type 648, Unit 37)
*|*
CONSTANTS 2
*|*PARAMETERS																							VALUES			UNITS
HUMIDITY3=2
*|Humidity Mode                           |-|-|0|1|1|2.000|1000
NUMBEROF3=2
*|Number of Inlet Ports                   |-|-|0|1|1|100.000|1000
CONSTANTS 5
*|*INPUTS																							VALUES			UNITS
INLETAIR10=50.
*|Inlet Air % Relative Humidity-1         |% (base 100)|% (base 100)|0|1|0.|100.000|1000
INLETAIR11=1.
*|Inlet Air Pressure-1                    |atm|atm|0|1|0.|1000000.00000|1000
INLETAIR12=50.
*|Inlet Air % Relative Humidity-2         |% (base 100)|% (base 100)|0|1|0.|100.000|1000
INLETAIR13=1.
*|Inlet Air Pressure-2                    |atm|atm|0|1|0.|1000000.00000|1000
AIRSIDEP3=0.0
*|Air-Side Pressure Drop                  |atm|atm|0|1|0.|1000000.00000|1000

UNIT 37 TYPE 648	 after zones mixer
*$UNIT_NAME after zones mixer
*$MODEL .\Hydronics Library (TESS)\Valves\Mixing Valve (100 Ports)\Air\Type648.tmf
*$POSITION 2691 554
*$LAYER AHU1 # 
*$# Return Plenum (Air Diverting Valve)
PARAMETERS 2
HUMIDITY3		! 1 Humidity Mode
NUMBEROF3		! 2 Number of Inlet Ports
INPUTS 11
86,9 		! callMatlab:T_z1_ahu1 ->Inlet Air Temperature-1
86,11 		! callMatlab:w_z1_ahu1 ->Inlet Air Humidity Ratio-1
0,0		! [unconnected] Inlet Air % Relative Humidity-1
Mass_Flow_VAV3		! Mass Flow Conversions for air:Mass_Flow_VAV3 ->Inlet Air Flowrate-1
0,0		! [unconnected] Inlet Air Pressure-1
86,16 		! callMatlab:T_z2_ahu1 ->Inlet Air Temperature-2
86,18 		! callMatlab:w_z2_ahu1 ->Inlet Air Humidity Ratio-2
0,0		! [unconnected] Inlet Air % Relative Humidity-2
Mass_Flow_VAV4		! Mass Flow Conversions for air:Mass_Flow_VAV4 ->Inlet Air Flowrate-2
0,0		! [unconnected] Inlet Air Pressure-2
0,0		! [unconnected] Air-Side Pressure Drop
*** INITIAL INPUT VALUES
20.0 0.008 INLETAIR10 1000.0 INLETAIR11 20.0 0.008 INLETAIR12 1000.0
INLETAIR13 AIRSIDEP3 
*------------------------------------------------------------------------------

* Model "Damper Position D17" (Type 1915)
* 

*|*
*|* *** Model Damper Position D17 (Type 1915, Unit 81)
*|*
CONSTANTS 6
*|*PARAMETERS																							VALUES			UNITS
LOWTEMPD2=0
*|Low Temp Diff Condition                 |deltaC|deltaC|0|1|-1000000.00000|1000000.00000|1000
LOWDAMPE2=20
*|Low Damper Position                     |-|-|0|1|-1000000.00000|1000000.00000|1000
HIGHTEMP2=1
*|High Temp Diff Condition                |deltaC|deltaC|0|1|-1000000.00000|1000000.00000|1000
HIGHDAMP2=100
*|High Damper Position                    |-|-|0|1|-1000000.00000|1000000.00000|1000
MODE2=1
*|Mode                                    |-|-|0|1|-1000000.00000|1000000.00000|1000
TOLERANC2=0.5
*|tolerance                               |-|-|0|1|-1000000.00000|1000000.00000|1000
CONSTANTS 4
*|*INPUTS																							VALUES			UNITS
TEMPNA1=0
*|Temp NA                                 |-|-|0|1|-1000000.00000|1000000.00000|1000
SETPOINT2=0
*|Setpoint NA                             |-|-|0|1|-1000000.00000|1000000.00000|1000
HEATINGS2=0
*|heating signal Z3                       |-|-|0|1|-1000000.00000|1000000.00000|1000
COOLINGS2=1
*|cooling signal Z3                       |-|-|0|1|-1000000.00000|1000000.00000|1000

UNIT 81 TYPE 1915	 Damper Position D17
*$UNIT_NAME Damper Position D17
*$MODEL \TRNSYS18\MyTypes\Damper Position Based on TYPE 1250.tmf
*$POSITION 1961 138
*$LAYER AHU1 # 
PARAMETERS 6
LOWTEMPD2		! 1 Low Temp Diff Condition
LOWDAMPE2		! 2 Low Damper Position
HIGHTEMP2		! 3 High Temp Diff Condition
HIGHDAMP2		! 4 High Damper Position
MODE2		! 5 Mode
TOLERANC2		! 6 tolerance
INPUTS 6
86,9 		! callMatlab:T_z1_ahu1 ->Temp Z3 Reset
86,59 		! callMatlab:Tz3SP ->Setpoint Z3 Reset
0,0		! [unconnected] Temp NA
0,0		! [unconnected] Setpoint NA
0,0		! [unconnected] heating signal Z3
0,0		! [unconnected] cooling signal Z3
*** INITIAL INPUT VALUES
4 20 TEMPNA1 SETPOINT2 HEATINGS2 COOLINGS2 
*------------------------------------------------------------------------------

* Model "Damper Position 18" (Type 1915)
* 

*|*
*|* *** Model Damper Position 18 (Type 1915, Unit 84)
*|*
CONSTANTS 6
*|*PARAMETERS																							VALUES			UNITS
LOWTEMPD3=0
*|Low Temp Diff Condition                 |deltaC|deltaC|0|1|-1000000.00000|1000000.00000|1000
LOWDAMPE3=20
*|Low Damper Position                     |-|-|0|1|-1000000.00000|1000000.00000|1000
HIGHTEMP3=1
*|High Temp Diff Condition                |deltaC|deltaC|0|1|-1000000.00000|1000000.00000|1000
HIGHDAMP3=100
*|High Damper Position                    |-|-|0|1|-1000000.00000|1000000.00000|1000
MODE3=1
*|Mode                                    |-|-|0|1|-1000000.00000|1000000.00000|1000
TOLERANC3=0.5
*|tolerance                               |-|-|0|1|-1000000.00000|1000000.00000|1000
CONSTANTS 4
*|*INPUTS																							VALUES			UNITS
TEMPZNA1=0
*|Temp Z NA                               |-|-|0|1|-1000000.00000|1000000.00000|1000
SETPOINT3=0
*|Setpoint Z NA                           |-|-|0|1|-1000000.00000|1000000.00000|1000
HEATINGS3=0
*|heating signal 4                        |-|-|0|1|-1000000.00000|1000000.00000|1000
COOLINGS3=1
*|cooling signal 4                        |-|-|0|1|-1000000.00000|1000000.00000|1000

UNIT 84 TYPE 1915	 Damper Position 18
*$UNIT_NAME Damper Position 18
*$MODEL \TRNSYS18\MyTypes\Damper Position Based on TYPE 1250.tmf
*$POSITION 2559 138
*$LAYER AHU1 # 
PARAMETERS 6
LOWTEMPD3		! 1 Low Temp Diff Condition
LOWDAMPE3		! 2 Low Damper Position
HIGHTEMP3		! 3 High Temp Diff Condition
HIGHDAMP3		! 4 High Damper Position
MODE3		! 5 Mode
TOLERANC3		! 6 tolerance
INPUTS 6
86,16 		! callMatlab:T_z2_ahu1 ->Temp Z4 Reset
86,60 		! callMatlab:Tz4SP ->Setpoint Z4 Reset
0,0		! [unconnected] Temp Z NA
0,0		! [unconnected] Setpoint Z NA
0,0		! [unconnected] heating signal 4
0,0		! [unconnected] cooling signal 4
*** INITIAL INPUT VALUES
4 20 TEMPZNA1 SETPOINT3 HEATINGS3 COOLINGS3 
*------------------------------------------------------------------------------

* Model "Supply air" (Type 33)
* 

*|*
*|* *** Model Supply air (Type 33, Unit 96)
*|*
CONSTANTS 2
*|*PARAMETERS																							VALUES			UNITS
WETBULBM5=1
*|Wet bulb mode                           |-|-|0|1|0|1.000|1000
ERRORMOD5=2
*|Error mode                              |-|-|0|1|1|2.000|1000
CONSTANTS 1
*|*INPUTS																							VALUES			UNITS
PRESSURE8=1
*|Pressure                                |atm|atm|0|1|0|1000000.00000|1000

UNIT 96 TYPE 33	 Supply air
*$UNIT_NAME Supply air
*$MODEL .\Physical Phenomena\Thermodynamic Properties\Psychrometrics\Dry Bulb and Humidity Ratio Known\Type33c.tmf
*$POSITION 2088 636
*$LAYER AHU1 # 
PARAMETERS 3
4		! 1 Psychrometrics mode
WETBULBM5		! 2 Wet bulb mode
ERRORMOD5		! 3 Error mode
INPUTS 3
86,2 		! callMatlab:T_out ->Dry bulb temp.
86,33 		! callMatlab:w_out ->Absolute humidity ratio
0,0		! [unconnected] Pressure
*** INITIAL INPUT VALUES
22.0 60.0 PRESSURE8 
*------------------------------------------------------------------------------

* Model "Return air" (Type 33)
* 

*|*
*|* *** Model Return air (Type 33, Unit 34)
*|*
CONSTANTS 2
*|*PARAMETERS																							VALUES			UNITS
WETBULBM6=1
*|Wet bulb mode                           |-|-|0|1|0|1.000|1000
ERRORMOD6=2
*|Error mode                              |-|-|0|1|1|2.000|1000
CONSTANTS 1
*|*INPUTS																							VALUES			UNITS
PRESSURE9=1
*|Pressure                                |atm|atm|0|1|0|1000000.00000|1000

UNIT 34 TYPE 33	 Return air
SUMMARIZE 34 "Return air"
*$UNIT_NAME Return air
*$MODEL .\Physical Phenomena\Thermodynamic Properties\Psychrometrics\Dry Bulb and Humidity Ratio Known\Type33c.tmf
*$POSITION 2474 562
*$LAYER AHU1 # 
PARAMETERS 3
4		! 1 Psychrometrics mode
WETBULBM6		! 2 Wet bulb mode
ERRORMOD6		! 3 Error mode
INPUTS 3
37,1 		! after zones mixer:Outlet Air Temperature ->Dry bulb temp.
37,2 		! after zones mixer:Outlet Air Humidity Ratio ->Absolute humidity ratio
0,0		! [unconnected] Pressure
*** INITIAL INPUT VALUES
22.0 0.006 PRESSURE9 
*------------------------------------------------------------------------------

* EQUATIONS "Reheat Signal to Power-3&4"
* 
EQUATIONS 2
heater_power3 = [81,2]*2000  
heater_power4 = [84,2]*2000  
*$UNIT_NAME Reheat Signal to Power-3&4
*$LAYER AHU1
*$POSITION 2639 340
*$UNIT_NUMBER 98

*------------------------------------------------------------------------------


* Model "AHU1 F&P Calculation" (Type 9318)
* 

*|*
*|* *** Model AHU1 F&P Calculation (Type 9318, Unit 48)
*|*
CONSTANTS 12
*|*PARAMETERS																							VALUES			UNITS
UPSTREAM1=1
*|Upstream Pressure                       |inH2O|inH2O|0|1|-1000000.00000|1000000.00000|1000
DOWNSTRE1=1
*|Downstream Pressure                     |inH2O|inH2O|0|1|-1000000.00000|1000000.00000|1000
FIT10=-1800
*|fit1                                    |-|-|0|1|-1000000.00000|1000000.00000|1000
FIT11=3.148
*|fit2                                    |-|-|0|1|-1000000.00000|1000000.00000|1000
FIT12=1.732
*|fit3                                    |-|-|0|1|-1000000.00000|1000000.00000|1000
FIT13=-0.001076
*|fit4                                    |-|-|0|1|-1000000.00000|1000000.00000|1000
FIT14=-0.004489
*|fit5                                    |-|-|0|1|-1000000.00000|1000000.00000|1000
FIT15=0.001748
*|fit6                                    |-|-|0|1|-1000000.00000|1000000.00000|1000
FIT16=-0.0000006899
*|fit7                                    |-|-|0|1|-1000000.00000|1000000.00000|1000
FIT17=0.000005715
*|fit8                                    |-|-|0|1|-1000000.00000|1000000.00000|1000
FIT18=-0.000006362
*|fit9                                    |-|-|0|1|-1000000.00000|1000000.00000|1000
FIT19=0.000002599
*|fit10                                   |-|-|0|1|-1000000.00000|1000000.00000|1000
CONSTANTS 3
*|*INPUTS																							VALUES			UNITS
DAMPER3=0
*|Damper 1                                |% (base 1)|% (base 1)|0|1|-1000000.00000|1000000.00000|1000
DAMPER4=0
*|Damper 2                                |% (base 1)|% (base 1)|0|1|-1000000.00000|1000000.00000|1000
DAMPER5=0
*|Damper 5                                |% (base 1)|% (base 1)|0|1|-1000000.00000|1000000.00000|1000

UNIT 48 TYPE 9318	 AHU1 F&P Calculation
SUMMARIZE 48 "AHU1 F&P Calculation"
*$UNIT_NAME AHU1 F&P Calculation
*$MODEL \TRNSYS18\MyTypes\Airflow Calculation 9318.tmf
*$POSITION 2240 189
*$LAYER AHU1 # 
PARAMETERS 12
UPSTREAM1		! 1 Upstream Pressure
DOWNSTRE1		! 2 Downstream Pressure
FIT10		! 3 fit1
FIT11		! 4 fit2
FIT12		! 5 fit3
FIT13		! 6 fit4
FIT14		! 7 fit5
FIT15		! 8 fit6
FIT16		! 9 fit7
FIT17		! 10 fit8
FIT18		! 11 fit9
FIT19		! 12 fit10
INPUTS 9
86,63 		! callMatlab:ahu1_vfd_rpm ->Fan Speed
0,0		! [unconnected] Damper 1
0,0		! [unconnected] Damper 2
81,1 		! Damper Position D17:Damper Setpoint Z3 ->Damper17
84,1 		! Damper Position 18:Damper Setpoint Z4 ->Damper18
0,0		! [unconnected] Damper 5
86,61 		! callMatlab:ahu1_vent_air ->F1
86,55 		! callMatlab:vav3_d_sp ->F5
86,56 		! callMatlab:vav4_d_sp ->F7
*** INITIAL INPUT VALUES
0 DAMPER3 DAMPER4 0 0 DAMPER5 460 300 300 
*------------------------------------------------------------------------------

* Model "RA mixer" (Type 648)
* 

*|*
*|* *** Model RA mixer (Type 648, Unit 30)
*|*
CONSTANTS 2
*|*PARAMETERS																							VALUES			UNITS
HUMIDITY4=2
*|Humidity Mode                           |-|-|0|1|1|2.000|1000
NUMBEROF4=2
*|Number of Inlet Ports                   |-|-|0|1|1|100.000|1000
CONSTANTS 5
*|*INPUTS																							VALUES			UNITS
INLETAIR14=50.
*|Inlet Air % Relative Humidity-1         |% (base 100)|% (base 100)|0|1|0.|100.000|1000
INLETAIR15=1.
*|Inlet Air Pressure-1                    |atm|atm|0|1|0.|1000000.00000|1000
INLETAIR16=0.008
*|Inlet Air Humidity Ratio-2              |-|-|0|1|0.000|1000000.00000|1000
INLETAIR17=1.
*|Inlet Air Pressure-2                    |atm|atm|0|1|0.|1000000.00000|1000
AIRSIDEP4=0.0
*|Air-Side Pressure Drop                  |atm|atm|0|1|0.|1000000.00000|1000

UNIT 30 TYPE 648	 RA mixer
*$UNIT_NAME RA mixer
*$MODEL .\Hydronics Library (TESS)\Valves\Mixing Valve (100 Ports)\Air\Type648.tmf
*$POSITION 2003 501
*$LAYER AHU1 # 
*$# Return Plenum (Air Diverting Valve)
PARAMETERS 2
HUMIDITY4		! 1 Humidity Mode
NUMBEROF4		! 2 Number of Inlet Ports
INPUTS 11
96,7 		! Supply air:Dry bulb temperature ->Inlet Air Temperature-1
96,1 		! Supply air:Humidity ratio ->Inlet Air Humidity Ratio-1
0,0		! [unconnected] Inlet Air % Relative Humidity-1
Mass_Flow_SA		! Mass Flow Conversions for air:Mass_Flow_SA ->Inlet Air Flowrate-1
0,0		! [unconnected] Inlet Air Pressure-1
34,7 		! Return air:Dry bulb temperature ->Inlet Air Temperature-2
0,0		! [unconnected] Inlet Air Humidity Ratio-2
34,6 		! Return air:Percent relative humidity  ->Inlet Air % Relative Humidity-2
Mass_Flow_RA		! Mass Flow Conversions for air:Mass_Flow_RA ->Inlet Air Flowrate-2
0,0		! [unconnected] Inlet Air Pressure-2
0,0		! [unconnected] Air-Side Pressure Drop
*** INITIAL INPUT VALUES
20.0 0.008 INLETAIR14 1000.0 INLETAIR15 20.0 INLETAIR16 50. 1000.0 INLETAIR17
AIRSIDEP4 
*------------------------------------------------------------------------------

* EQUATIONS "Mass Flow Conversions for air"
* 
EQUATIONS 4
Mass_Flow_SA = ((60*1728*2.54*2.54*2.54)/(100*100*100))*[96,5]*[48,1]
Mass_Flow_VAV3 = ((60*1728*2.54*2.54*2.54)/(100*100*100))*[25,5]*[48,5]
Mass_Flow_VAV4 = ((60*1728*2.54*2.54*2.54)/(100*100*100))*[25,5]*[48,7]
Mass_Flow_RA = ((60*1728*2.54*2.54*2.54)/(100*100*100))*[34,5]*abs([48,11])
*$UNIT_NAME Mass Flow Conversions for air
*$LAYER AHU1
*$POSITION 2241 394
*$UNIT_NUMBER 22

*------------------------------------------------------------------------------


* Model "VAV3 heater D17" (Type 4455)
* 

*|*
*|* *** Model VAV3 heater D17 (Type 4455, Unit 53)
*|*
CONSTANTS 3
*|*PARAMETERS																							VALUES			UNITS
HEATERCA3=1.28
*|Heater Capacitance                      |kJ/K|kJ/K|0|1|-1000000.00000|1000000.00000|1000
UA3=48.12
*|UA                                      |kJ/hr.K|kJ/hr.K|0|1|-1000000.00000|1000000.00000|1000
AIRSPECI3=1
*|air specific heat                       |kJ/kg|kJ/kg|0|1|-1000000.00000|1000000.00000|1000
CONSTANTS 1
*|*INPUTS																							VALUES			UNITS
PRESSURE10=1
*|Pressure                                |atm|atm|0|1|-1000000.00000|1000000.00000|1000
*|*DERIVATIVES																							VALUES			UNITS
CONSTANTS 1
INITIALC3=22
*|Initial Coil Temperature                |C|C|0|1|-1000000.00000|1000000.00000|1000

UNIT 53 TYPE 4455	 VAV3 heater D17
SUMMARIZE 53 "VAV3 heater D17"
*$UNIT_NAME VAV3 heater D17
*$MODEL \TRNSYS18\MyTypes\NTU Electric Heater.tmf
*$POSITION 2642 222
*$LAYER AHU1 # 
PARAMETERS 3
HEATERCA3		! 1 Heater Capacitance
UA3		! 2 UA
AIRSPECI3		! 3 air specific heat
INPUTS 5
Mass_Flow_VAV3		! Mass Flow Conversions for air:Mass_Flow_VAV3 ->Inlet air mass flow rate
27,3 		! AHU1 CC:Outlet air temperature ->Inlet air temperature
27,5 		! AHU1 CC:Outlet air relative humidity ->Inlet air relative humidity
heater_power3		! Reheat Signal to Power-3&4:heater_power3 ->Heater Power
0,0		! [unconnected] Pressure
*** INITIAL INPUT VALUES
600 22 0.5 50 PRESSURE10 
DERIVATIVES 1
INITIALC3		! 1 Initial Coil Temperature
*------------------------------------------------------------------------------

* Model "VAV4 heater D18" (Type 4455)
* 

*|*
*|* *** Model VAV4 heater D18 (Type 4455, Unit 54)
*|*
CONSTANTS 3
*|*PARAMETERS																							VALUES			UNITS
HEATERCA4=1.28
*|Heater Capacitance                      |kJ/K|kJ/K|0|1|-1000000.00000|1000000.00000|1000
UA4=48.12
*|UA                                      |kJ/hr.K|kJ/hr.K|0|1|-1000000.00000|1000000.00000|1000
AIRSPECI4=1
*|air specific heat                       |kJ/kg|kJ/kg|0|1|-1000000.00000|1000000.00000|1000
CONSTANTS 1
*|*INPUTS																							VALUES			UNITS
PRESSURE11=1
*|Pressure                                |atm|atm|0|1|-1000000.00000|1000000.00000|1000
*|*DERIVATIVES																							VALUES			UNITS
CONSTANTS 1
INITIALC4=22
*|Initial Coil Temperature                |C|C|0|1|-1000000.00000|1000000.00000|1000

UNIT 54 TYPE 4455	 VAV4 heater D18
SUMMARIZE 54 "VAV4 heater D18"
*$UNIT_NAME VAV4 heater D18
*$MODEL \TRNSYS18\MyTypes\NTU Electric Heater.tmf
*$POSITION 2644 455
*$LAYER AHU1 # 
PARAMETERS 3
HEATERCA4		! 1 Heater Capacitance
UA4		! 2 UA
AIRSPECI4		! 3 air specific heat
INPUTS 5
Mass_Flow_VAV4		! Mass Flow Conversions for air:Mass_Flow_VAV4 ->Inlet air mass flow rate
27,3 		! AHU1 CC:Outlet air temperature ->Inlet air temperature
27,5 		! AHU1 CC:Outlet air relative humidity ->Inlet air relative humidity
heater_power4		! Reheat Signal to Power-3&4:heater_power4 ->Heater Power
0,0		! [unconnected] Pressure
*** INITIAL INPUT VALUES
600 22 0.5 50 PRESSURE11 
DERIVATIVES 1
INITIALC4		! 1 Initial Coil Temperature
*------------------------------------------------------------------------------

* Model "AHU1 preheater" (Type 4455)
* 

*|*
*|* *** Model AHU1 preheater (Type 4455, Unit 47)
*|*
CONSTANTS 3
*|*PARAMETERS																							VALUES			UNITS
HEATERCA5=20
*|Heater Capacitance                      |kJ/K|kJ/K|0|1|-1000000.00000|1000000.00000|1000
UA5=1100
*|UA                                      |kJ/hr.K|kJ/hr.K|0|1|-1000000.00000|1000000.00000|1000
AIRSPECI5=1
*|air specific heat                       |kJ/kg|kJ/kg|0|1|-1000000.00000|1000000.00000|1000
CONSTANTS 2
*|*INPUTS																							VALUES			UNITS
HEATERPO1=0
*|Heater Power                            |W|W|0|1|-1000000.00000|1000000.00000|1000
PRESSURE12=1
*|Pressure                                |atm|atm|0|1|-1000000.00000|1000000.00000|1000
*|*DERIVATIVES																							VALUES			UNITS
CONSTANTS 1
INITIALC5=22
*|Initial Coil Temperature                |C|C|0|1|-1000000.00000|1000000.00000|1000

UNIT 47 TYPE 4455	 AHU1 preheater
*$UNIT_NAME AHU1 preheater
*$MODEL \TRNSYS18\MyTypes\NTU Electric Heater.tmf
*$POSITION 2182 508
*$LAYER AHU1 # 
PARAMETERS 3
HEATERCA5		! 1 Heater Capacitance
UA5		! 2 UA
AIRSPECI5		! 3 air specific heat
INPUTS 5
30,4 		! RA mixer:Outlet Air Flowrate ->Inlet air mass flow rate
30,1 		! RA mixer:Outlet Air Temperature ->Inlet air temperature
30,3 		! RA mixer:Outlet Air % Relative Humidity ->Inlet air relative humidity
0,0		! [unconnected] Heater Power
0,0		! [unconnected] Pressure
*** INITIAL INPUT VALUES
4800 20 30 HEATERPO1 PRESSURE12 
DERIVATIVES 1
INITIALC5		! 1 Initial Coil Temperature
*------------------------------------------------------------------------------

* Model "VAV3" (Type 33)
* 

*|*
*|* *** Model VAV3 (Type 33, Unit 24)
*|*
CONSTANTS 2
*|*PARAMETERS																							VALUES			UNITS
WETBULBM7=1
*|Wet bulb mode                           |-|-|0|1|0|1.000|1000
ERRORMOD7=2
*|Error mode                              |-|-|0|1|1|2.000|1000
CONSTANTS 1
*|*INPUTS																							VALUES			UNITS
PRESSURE13=1
*|Pressure                                |atm|atm|0|1|0|1000000.00000|1000

UNIT 24 TYPE 33	 VAV3
SUMMARIZE 24 "VAV3"
*$UNIT_NAME VAV3
*$MODEL .\Physical Phenomena\Thermodynamic Properties\Psychrometrics\Dry Bulb and Relative Humidity Known\Type33e.tmf
*$POSITION 2877 234
*$LAYER AHU1 # 
PARAMETERS 3
2		! 1 Psychrometrics mode
WETBULBM7		! 2 Wet bulb mode
ERRORMOD7		! 3 Error mode
INPUTS 3
53,2 		! VAV3 heater D17:Outlet Air Temperature ->Dry bulb temp.
53,5 		! VAV3 heater D17:Outlet Relative Humidity ->Percent relative humidity
0,0		! [unconnected] Pressure
*** INITIAL INPUT VALUES
22.0 60.0 PRESSURE13 
*------------------------------------------------------------------------------

* Model "VAV4" (Type 33)
* 

*|*
*|* *** Model VAV4 (Type 33, Unit 23)
*|*
CONSTANTS 2
*|*PARAMETERS																							VALUES			UNITS
WETBULBM8=1
*|Wet bulb mode                           |-|-|0|1|0|1.000|1000
ERRORMOD8=2
*|Error mode                              |-|-|0|1|1|2.000|1000
CONSTANTS 1
*|*INPUTS																							VALUES			UNITS
PRESSURE14=1
*|Pressure                                |atm|atm|0|1|0|1000000.00000|1000

UNIT 23 TYPE 33	 VAV4
SUMMARIZE 23 "VAV4"
*$UNIT_NAME VAV4
*$MODEL .\Physical Phenomena\Thermodynamic Properties\Psychrometrics\Dry Bulb and Relative Humidity Known\Type33e.tmf
*$POSITION 2888 431
*$LAYER AHU1 # 
PARAMETERS 3
2		! 1 Psychrometrics mode
WETBULBM8		! 2 Wet bulb mode
ERRORMOD8		! 3 Error mode
INPUTS 3
54,2 		! VAV4 heater D18:Outlet Air Temperature ->Dry bulb temp.
54,5 		! VAV4 heater D18:Outlet Relative Humidity ->Percent relative humidity
0,0		! [unconnected] Pressure
*** INITIAL INPUT VALUES
22.0 60.0 PRESSURE14 
*------------------------------------------------------------------------------

* Model "AHU1 CC" (Type 9898)
* 

*|*
*|* *** Model AHU1 CC (Type 9898, Unit 27)
*|*
CONSTANTS 4
*|*PARAMETERS																							VALUES			UNITS
HUMIDITY5=2
*|Humidity mode                           |-|-|0|1|1|2.000|1000
NUMBEROF5=1000
*|Number of sub timesteps                 |-|-|0|1|1|1000000.00000|1000
COILCAPA1=47.5
*|Coil capacitance                        |kJ/K|kJ/K|0|1|0|1000000.00000|1000
LIQUIDSP1=3.48
*|Liquid specific heat                    |kJ/kg.K|kJ/kg.K|0|1|0|1000000.00000|1000
CONSTANTS 8
*|*INPUTS																							VALUES			UNITS
INLETAIR18=0.005
*|Inlet air humidity ratio                |-|-|0|1|0|1000000.00000|1000
INLETAIR19=1
*|Inlet air pressure                      |atm|atm|0|1|0|1000000.00000|1000
AIRSIDEP5=0
*|Air side pressure drop                  |atm|atm|0|1|-1000000.00000|1000000.00000|1000
COILOVER1=8311.4
*|Coil overall heat transfer coefficient  |kJ/hr.K|kJ/hr.K|0|1|0|1000000.00000|1000
COILBYPA1=0.03
*|Coil bypass fraction                    |-|-|0|1|0|1.000|1000
LOWAIRFL1=0
*|Low airflow UA                          |kJ/hr.K|kJ/hr.K|0|1|-1000000.00000|1000000.00000|1000
LOWCOOLA1=0
*|Low coolant flow UA                     |kJ/hr.K|kJ/hr.K|0|1|-1000000.00000|1000000.00000|1000
HFAN1=1.2
*|h_fan                                   |kJ/kg.K|kJ/kg.K|0|1|-1000000.00000|1000000.00000|1000
*|*DERIVATIVES																							VALUES			UNITS
CONSTANTS 1
COILINIT1=22
*|Coil initial temperature                |C|C|0|1|-1000000.00000|1000000.00000|1000

UNIT 27 TYPE 9898	 AHU1 CC
*$UNIT_NAME AHU1 CC
*$MODEL \TRNSYS18\MyTypes\Type9898_cc.tmf
*$POSITION 1904 306
*$LAYER SL # 
*$# THERMALLY MASSIVE COOLING COIL
PARAMETERS 4
HUMIDITY5		! 1 Humidity mode
NUMBEROF5		! 2 Number of sub timesteps
COILCAPA1		! 3 Coil capacitance
LIQUIDSP1		! 4 Liquid specific heat
INPUTS 13
T_SL_in		! mass flow conversions for water:T_SL_in ->Inlet liquid temperature
Q_AHU1_kghr		! mass flow conversions for water:Q_AHU1_kghr ->Inlet liquid flow rate
47,2 		! AHU1 preheater:Outlet Air Temperature ->Inlet air temperature
0,0		! [unconnected] Inlet air humidity ratio
47,5 		! AHU1 preheater:Outlet Relative Humidity ->Inlet air relative humidity
47,1 		! AHU1 preheater:Outlet Air flow ->Inlet air mass flow rate
0,0		! [unconnected] Inlet air pressure
0,0		! [unconnected] Air side pressure drop
0,0		! [unconnected] Coil overall heat transfer coefficient
0,0		! [unconnected] Coil bypass fraction
0,0		! [unconnected] Low airflow UA
0,0		! [unconnected] Low coolant flow UA
0,0		! [unconnected] h_fan
*** INITIAL INPUT VALUES
T_SL_in 500 22 INLETAIR18 50. 0 INLETAIR19 AIRSIDEP5 COILOVER1 COILBYPA1
LOWAIRFL1 LOWCOOLA1 HFAN1 
DERIVATIVES 1
COILINIT1		! 1 Coil initial temperature
*------------------------------------------------------------------------------

* Model "AHU1" (Type 33)
* 

*|*
*|* *** Model AHU1 (Type 33, Unit 25)
*|*
CONSTANTS 2
*|*PARAMETERS																							VALUES			UNITS
WETBULBM9=1
*|Wet bulb mode                           |-|-|0|1|0|1.000|1000
ERRORMOD9=2
*|Error mode                              |-|-|0|1|1|2.000|1000
CONSTANTS 1
*|*INPUTS																							VALUES			UNITS
PRESSURE15=1
*|Pressure                                |atm|atm|0|1|0|1000000.00000|1000

UNIT 25 TYPE 33	 AHU1
*$UNIT_NAME AHU1
*$MODEL .\Physical Phenomena\Thermodynamic Properties\Psychrometrics\Dry Bulb and Relative Humidity Known\Type33e.tmf
*$POSITION 2089 423
*$LAYER AHU1 # 
PARAMETERS 3
2		! 1 Psychrometrics mode
WETBULBM9		! 2 Wet bulb mode
ERRORMOD9		! 3 Error mode
INPUTS 3
27,3 		! AHU1 CC:Outlet air temperature ->Dry bulb temp.
27,5 		! AHU1 CC:Outlet air relative humidity ->Percent relative humidity
0,0		! [unconnected] Pressure
*** INITIAL INPUT VALUES
22.0 60.0 PRESSURE15 
*------------------------------------------------------------------------------

* Model "callMatlab" (Type 155)
* 

*|*
*|* *** Model callMatlab (Type 155, Unit 86)
*|*
CONSTANTS 4
*|*PARAMETERS																							VALUES			UNITS
NUMBEROF6=72
*|Number of inputs                        |-|-|0|1|1|200.000|1000
NUMBEROF7=81
*|Number of outputs                       |-|-|0|1|1|200.000|1000
CALLINGM=10
*|Calling Mode                            |-|-|0|1|0|10.000|1000
KEEPMATL=1
*|Keep Matlab open after simulation       |-|-|0|1|0|1.000|1000
CONSTANTS 28
*|*INPUTS																							VALUES			UNITS
TIMESTEP=0
*|timestep                                |||0|1|-1000000.00000|1000000.00000|1000
MSUPVAVA=0
*|m_sup_vav1_ahu1                         |||0|1|-1000000.00000|1000000.00000|1000
TZAHU=0
*|T_z1_ahu1                               |||0|1|-1000000.00000|1000000.00000|1000
WZAHU=0
*|w_z1_ahu1                               |||0|1|-1000000.00000|1000000.00000|1000
MSUPVAVA1=0
*|m_sup_vav2_ahu1                         |||0|1|-1000000.00000|1000000.00000|1000
TZAHU1=0
*|T_z2_ahu1                               |||0|1|-1000000.00000|1000000.00000|1000
WZAHU1=0
*|w_z2_ahu1                               |||0|1|-1000000.00000|1000000.00000|1000
MSUPVAVA2=0
*|m_sup_vav1_ahu2                         |||0|1|-1000000.00000|1000000.00000|1000
TZAHU2=0
*|T_z1_ahu2                               |||0|1|-1000000.00000|1000000.00000|1000
WZAHU2=0
*|w_z1_ahu2                               |||0|1|-1000000.00000|1000000.00000|1000
MSUPVAVA3=0
*|m_sup_vav2_ahu2                         |||0|1|-1000000.00000|1000000.00000|1000
TZAHU3=0
*|T_z2_ahu2                               |||0|1|-1000000.00000|1000000.00000|1000
WZAHU3=0
*|w_z2_ahu2                               |||0|1|-1000000.00000|1000000.00000|1000
WAHU=0
*|W_ahu1                                  |||0|1|-1000000.00000|1000000.00000|1000
RHAHU=0
*|rh1_ahu1                                |||0|1|-1000000.00000|1000000.00000|1000
RHAHU1=0
*|rh2_ahu1                                |||0|1|-1000000.00000|1000000.00000|1000
VCCAHU=0
*|V_cc_ahu1                               |||0|1|-1000000.00000|1000000.00000|1000
WAHU1=0
*|W_ahu2                                  |||0|1|-1000000.00000|1000000.00000|1000
RHAHU2=0
*|rh1_ahu2                                |||0|1|-1000000.00000|1000000.00000|1000
RHAHU3=0
*|rh2_ahu2                                |||0|1|-1000000.00000|1000000.00000|1000
VCCAHU1=0
*|V_cc_ahu2                               |||0|1|-1000000.00000|1000000.00000|1000
WCHW=0
*|W_CHW                                   |||0|1|-1000000.00000|1000000.00000|1000
TCHWSTCU=0
*|T_chwst_cur                             |||0|1|-1000000.00000|1000000.00000|1000
DPSLSPCU=0
*|DP_slSP_cur                             |||0|1|-1000000.00000|1000000.00000|1000
TOUTEMUL=0
*|T_out_emulated                          |||0|1|-1000000.00000|1000000.00000|1000
POWERHVA=0
*|Power_HVAC_electric                     |||0|1|-1000000.00000|1000000.00000|1000
AHUFCC=0
*|ahu1_f_cc                               |||0|1|-1000000.00000|1000000.00000|1000
AHUFCC1=0
*|ahu2_f_cc                               |||0|1|-1000000.00000|1000000.00000|1000

UNIT 86 TYPE 155	 callMatlab
*$UNIT_NAME callMatlab
*$MODEL .\Utility\Calling External Programs\Matlab\Type155.tmf
*$POSITION 2470 485
*$LAYER Building # 
PARAMETERS 5
0		! 1 Mode
NUMBEROF6		! 2 Number of inputs
NUMBEROF7		! 3 Number of outputs
CALLINGM		! 4 Calling Mode
KEEPMATL		! 5 Keep Matlab open after simulation
INPUTS 72
0,0		! [unconnected] timestep
0,0		! [unconnected] m_sup_vav1_ahu1
24,7 		! VAV3:Dry bulb temperature ->T_sup_vav1_ahu1
24,1 		! VAV3:Humidity ratio ->w_sup_vav1_ahu1
0,0		! [unconnected] T_z1_ahu1
0,0		! [unconnected] w_z1_ahu1
0,0		! [unconnected] m_sup_vav2_ahu1
23,7 		! VAV4:Dry bulb temperature ->T_sup_vav2_ahu1
23,1 		! VAV4:Humidity ratio ->w_sup_vav2_ahu1
0,0		! [unconnected] T_z2_ahu1
0,0		! [unconnected] w_z2_ahu1
0,0		! [unconnected] m_sup_vav1_ahu2
100,7 		! VAV1:Dry bulb temperature ->T_sup_vav1_ahu2
100,1 		! VAV1:Humidity ratio ->w_sup_vav1_ahu2
0,0		! [unconnected] T_z1_ahu2
0,0		! [unconnected] w_z1_ahu2
0,0		! [unconnected] m_sup_vav2_ahu2
99,7 		! VAV2:Dry bulb temperature ->T_sup_vav2_ahu2
99,1 		! VAV2:Humidity ratio ->w_sup_vav2_ahu2
0,0		! [unconnected] T_z2_ahu2
0,0		! [unconnected] w_z2_ahu2
0,0		! [unconnected] W_ahu1
ahu1_vfd		! Convert for MATLAB:ahu1_vfd ->vfd_ahu1
d17Mat		! Convert for MATLAB:d17Mat ->d1_ahu1
d18Mat		! Convert for MATLAB:d18Mat ->d2_ahu1
0,0		! [unconnected] rh1_ahu1
0,0		! [unconnected] rh2_ahu1
48,17 		! AHU1 F&P Calculation:P4 ->P_sp_ahu1_cur
25,7 		! AHU1:Dry bulb temperature ->T_SA_ahu1_cur
0,0		! [unconnected] V_cc_ahu1
47,2 		! AHU1 preheater:Outlet Air Temperature ->Tin_cc_ahu1
27,3 		! AHU1 CC:Outlet air temperature ->Tout_cc_ahu1
0,0		! [unconnected] W_ahu2
ahu2_vfd		! Convert for MATLAB:ahu2_vfd ->vfd_ahu2
d15Mat		! Convert for MATLAB:d15Mat ->d1_ahu2
d16Mat		! Convert for MATLAB:d16Mat ->d2_ahu2
0,0		! [unconnected] rh1_ahu2
0,0		! [unconnected] rh2_ahu2
73,17 		! AHU2 F&P Calculation:P4 ->P_sp_ahu2_cur
101,7 		! AHU2:Dry bulb temperature ->T_SA_ahu2_cur
0,0		! [unconnected] V_cc_ahu2
65,2 		! AHU2 preheater:Outlet Air Temperature ->Tin_cc_ahu2
102,3 		! AHU2 CC:Outlet air temperature ->Tout_cc_ahu2
0,0		! [unconnected] W_CHW
m_chw_pm		! Convert for MATLAB:m_chw_pm ->m_CHW_pm
m_chw_sl		! Convert for MATLAB:m_chw_sl ->m_CHW_sl
T_chw1		! Convert for MATLAB:T_chw1 ->T_CHW1
T_chw2		! Convert for MATLAB:T_chw2 ->T_CHW2
60,1 		! Thermal Storage:T_out ->T_CHW_TS
0,0		! [unconnected] T_chwst_cur
0,0		! [unconnected] DP_slSP_cur
tsInvPer		! Convert for MATLAB:tsInvPer ->TES_inventory
backToMatlab		! TS mode:backToMatlab ->TES_status
0,0		! [unconnected] T_out_emulated
37,1 		! after zones mixer:Outlet Air Temperature ->T_return_ahu1
105,1 		! after zones mixer-2:Outlet Air Temperature ->T_return_ahu2
0,0		! [unconnected] Power_HVAC_electric
48,17 		! AHU1 F&P Calculation:P4 ->AHU1_pressure
73,17 		! AHU2 F&P Calculation:P4 ->AHU2_pressure
ahu1_out_rtd		! Convert for MATLAB:ahu1_out_rtd ->ahu1_out_rtd
ahu2_out_rtd		! Convert for MATLAB:ahu2_out_rtd ->ahu2_out_rtd
ch1_power		! Convert for MATLAB:ch1_power ->ch1_power
ch2_power		! Convert for MATLAB:ch2_power ->ch2_power
0,0		! [unconnected] ahu1_f_cc
0,0		! [unconnected] ahu2_f_cc
30,1 		! RA mixer:Outlet Air Temperature ->ahu1_in_rtd
103,1 		! RA mixer-2:Outlet Air Temperature ->ahu2_in_rtd
30,3 		! RA mixer:Outlet Air % Relative Humidity ->ahu1_rh_up
103,3 		! RA mixer-2:Outlet Air % Relative Humidity ->ahu2_rh_up
ch1PLR		! Convert for MATLAB:ch1PLR ->ch1PLR
ch2PLR		! Convert for MATLAB:ch2PLR ->ch2PLR
58,1 		! PL output to SL:Outlet temperature ->pl_out
*** INITIAL INPUT VALUES
TIMESTEP MSUPVAVA 0 0 TZAHU WZAHU MSUPVAVA1 0 0 TZAHU1 WZAHU1 MSUPVAVA2
0 0 TZAHU2 WZAHU2 MSUPVAVA3 0 0 TZAHU3 WZAHU3 WAHU 0 0 0 RHAHU RHAHU1 0 0 VCCAHU
0 0 WAHU1 0 0 0 RHAHU2 RHAHU3 0 0 VCCAHU1 0 0 WCHW 0 0 0 0 0 TCHWSTCU DPSLSPCU 40
0 TOUTEMUL 0 0 POWERHVA 0 0 20 20 0 0 AHUFCC AHUFCC1 0 0 0 0 0 0 0 
LABELS 1
"C:\TRNSYS18\MyProjects\TRNSYS\Cases\Atlanta_Shift_TES\mmFcnCTM11.m"
*------------------------------------------------------------------------------

* EQUATIONS "Convert for MATLAB"
* 
EQUATIONS 25
d17Mat = [81,1]/10
d18Mat = [84,1]/10
ahu1_vfd = [48,27]*60/3396
tsInvPer = [60,3]*100
T_chw1 = [72,1]
T_chw2 = [70,1]
d15Mat = [106,1]/10
d16Mat = [107,1]/10
ahu2_vfd = [73,27]*60/3396
hvacPower = 100
vav1Power = heater_power1
vav2Power = heater_power2
vav3Power = heater_power3
vav4Power = heater_power4
pump1Power = 100
pump2Power = 100
pump3Power = 100
ahu1_out_rtd = [27,3]
ahu2_out_rtd = [102,3]
ch1_power = [72,5]*1000/3600  
ch2_power = [70,5]*1000/3600  
m_chw_pm = [74,2]/3600
m_chw_sl = [57,2]/3600
ch1PLR = [72,11]
ch2PLR = [70,11]
*$UNIT_NAME Convert for MATLAB
*$LAYER Building
*$POSITION 2183 613
*$UNIT_NUMBER 62

*------------------------------------------------------------------------------


* Model "fromMatlab_write" (Type 25)
* 

*|*
*|* *** Model fromMatlab_write (Type 25, Unit 79)
*|*
CONSTANTS 5
*|*PARAMETERS																							VALUES			UNITS
RELATIVE=0
*|Relative or absolute start time         |-|-|0|1|0|1.000|1000
OVERWRIT=-1
*|Overwrite or Append                     |-|-|0|1|-1|1.000|1000
PRINTHEA=0
*|Print header                            |-|-|0|1|-1|1.000|1000
DELIMITE=0
*|Delimiter                               |-|-|0|1|0|2.000|1000
PRINTLAB=1
*|Print labels                            |-|-|0|1|-1|1.000|1000

UNIT 79 TYPE 25	 fromMatlab_write
*$UNIT_NAME fromMatlab_write
*$MODEL .\Output\Printer\Unformatted\TRNSYS-Supplied Units\Type25a.tmf
*$POSITION 2723 506
*$LAYER Outputs # 
PARAMETERS 10
STEP		! 1 Printing interval
START		! 2 Start time
STOP		! 3 Stop time
84		! 4 Logical unit
2		! 5 Units printing mode
RELATIVE		! 6 Relative or absolute start time
OVERWRIT		! 7 Overwrite or Append
PRINTHEA		! 8 Print header
DELIMITE		! 9 Delimiter
PRINTLAB		! 10 Print labels
INPUTS 73
86,1 		! callMatlab:timestep_ret ->timestep_ret
86,2 		! callMatlab:T_out ->T_out
86,3 		! callMatlab:Tdp_out ->Tdp_out
86,4 		! callMatlab:RH_out ->RH_out
86,5 		! callMatlab:Qsen_z1_ahu1 ->Qsen_z1_ahu1
86,6 		! callMatlab:Qlat_z1_ahu1 ->Qlat_z1_ahu1
86,7 		! callMatlab:Tz_cspt_z1_ahu1 ->Tz_cspt_z1_ahu1
86,8 		! callMatlab:Tz_hspt_z1_ahu1 ->Tz_hspt_z1_ahu1
86,9 		! callMatlab:T_z1_ahu1 ->T_z1_ahu1
86,10 		! callMatlab:Tdp_z1_ahu1 ->Tdp_z1_ahu1
86,11 		! callMatlab:w_z1_ahu1 ->w_z1_ahu1
86,12 		! callMatlab:Qsen_z2_ahu1 ->Qsen_z2_ahu1
86,13 		! callMatlab:Qlat_z2_ahu1 ->Qlat_z2_ahu1
86,14 		! callMatlab:Tz_cspt_z2_ahu1 ->Tz_cspt_z2_ahu1
86,15 		! callMatlab:Tz_hspt_z2_ahu1 ->Tz_hspt_z2_ahu1
86,16 		! callMatlab:T_z2_ahu1 ->T_z2_ahu1
86,17 		! callMatlab:Tdp_z2_ahu1 ->Tdp_z2_ahu1
86,18 		! callMatlab:w_z2_ahu1 ->w_z2_ahu1
86,19 		! callMatlab:Qsen_z1_ahu2 ->Qsen_z1_ahu2
86,20 		! callMatlab:Qlat_z1_ahu2 ->Qlat_z1_ahu2
86,21 		! callMatlab:Tz_cspt_z1_ahu2 ->Tz_cspt_z1_ahu2
86,22 		! callMatlab:Tz_hspt_z1_ahu2 ->Tz_hspt_z1_ahu2
86,23 		! callMatlab:T_z1_ahu2 ->T_z1_ahu2
86,24 		! callMatlab:Tdp_z1_ahu2 ->Tdp_z1_ahu2
86,25 		! callMatlab:w_z1_ahu2 ->w_z1_ahu2
86,26 		! callMatlab:Qsen_z2_ahu2 ->Qsen_z2_ahu2
86,27 		! callMatlab:Qlat_z2_ahu2 ->Qlat_z2_ahu2
86,28 		! callMatlab:Tz_cspt_z2_ahu2 ->Tz_cspt_z2_ahu2
86,29 		! callMatlab:Tz_hspt_z2_ahu2 ->Tz_hspt_z2_ahu2
86,30 		! callMatlab:T_z2_ahu2 ->T_z2_ahu2
86,31 		! callMatlab:Tdp_z2_ahu2 ->Tdp_z2_ahu2
86,32 		! callMatlab:w_z2_ahu2 ->w_z2_ahu2
86,33 		! callMatlab:w_out ->w_out
86,34 		! callMatlab:sys_status ->sys_status
86,35 		! callMatlab:modulate_PID ->modulate_PID
86,36 		! callMatlab:T_chwst ->T_chwst
86,37 		! callMatlab:DP_slSP ->DP_slSP
86,38 		! callMatlab:P_sp_ahu1 ->P_sp_ahu1
86,39 		! callMatlab:P_sp_ahu2 ->P_sp_ahu2
86,40 		! callMatlab:T_SA_ahu1 ->T_SA_ahu1
86,41 		! callMatlab:T_SA_ahu2 ->T_SA_ahu2
86,42 		! callMatlab:TS_mode ->TS_mode
86,43 		! callMatlab:Vmin_vav1_ahu1 ->Vmin_vav1_ahu1
86,44 		! callMatlab:Vmin_vav2_ahu1 ->Vmin_vav2_ahu1
86,45 		! callMatlab:Vmin_vav1_ahu2 ->Vmin_vav1_ahu2
86,46 		! callMatlab:Vmin_vav2_ahu2 ->Vmin_vav2_ahu2
86,47 		! callMatlab:m_vav1_ahu1_sp ->m_vav1_ahu1_sp
86,48 		! callMatlab:m_vav2_ahu1_sp ->m_vav2_ahu1_sp
86,49 		! callMatlab:m_vav1_ahu2_sp ->m_vav1_ahu2_sp
86,50 		! callMatlab:m_vav2_ahu2_sp ->m_vav2_ahu2_sp
86,51 		! callMatlab:Tz_cspt ->Tz_cspt
86,52 		! callMatlab:Tz_hspt ->Tz_hspt
86,53 		! callMatlab:vav1_d_sp ->vav1_d_sp
86,54 		! callMatlab:vav2_d_sp ->vav2_d_sp
86,55 		! callMatlab:vav3_d_sp ->vav3_d_sp
86,56 		! callMatlab:vav4_d_sp ->vav4_d_sp
86,57 		! callMatlab:Tz1SP ->Tz1SP
86,58 		! callMatlab:Tz2SP ->Tz2SP
86,59 		! callMatlab:Tz3SP ->Tz3SP
86,60 		! callMatlab:Tz4SP ->Tz4SP
86,61 		! callMatlab:ahu1_vent_air ->ahu1_vent_air
86,62 		! callMatlab:ahu2_vent_air ->ahu2_vent_air
86,63 		! callMatlab:ahu1_vfd_rpm ->ahu1_vfd_rpm
86,64 		! callMatlab:ahu2_vfd_rpm ->ahu2_vfd_rpm
86,65 		! callMatlab:ahu2_power ->ahu2_power
86,66 		! callMatlab:ahu1_power ->ahu1_power
86,71 		! callMatlab:v12_pos_c ->v12_pos_c
86,72 		! callMatlab:v13_pos_c ->v13_pos_c
86,73 		! callMatlab:ch1on ->ch1_on
86,74 		! callMatlab:ch2on ->ch2_on
86,80 		! callMatlab:iceInv ->tesInv
86,81 		! callMatlab:v8 ->v8
0,0		! [unconnected] slOn
*** INITIAL INPUT VALUES
timestep_ret T_out Tdp_out RH_out Qsen_z1_ahu1 Qlat_z1_ahu1 Tz_cspt_z1_ahu1
Tz_hspt_z1_ahu T_z1_ahu1 Tdp_z1_ahu1 w_z1_ahu1 Qsen_z2_ahu1 Qlat_z2_ahu1
Tz_cspt_z2_ahu1 Tz_hspt_z2_ahu1 T_z2_ahu1 Tdp_z2_ahu1 w_z2_ahu1 Qsen_z1_ahu2
Qlat_z1_ahu2 Tz_cspt_z1_ahu2 Tz_hspt_z1_ahu2 T_z1_ahu2 Tdp_z1_ahu2
w_z1_ahu2 Qsen_z2_ahu2 Qlat_z2_ahu2 Tz_cspt_z2_ahu2 Tz_hspt_z2_ahu2
T_z2_ahu2 Tdp_z2_ahu2 w_z2_ahu2 w_out sys_status modulate_PID T_chwst
DP_slSP P_sp_ahu1 P_sp_ahu2 T_SA_ahu1 T_SA_ahu2 TS_mode Vmin_vav1_ahu1
Vmin_vav2_ahu1 Vmin_vav1_ahu2 Vmin_vav2_ahu2 m_vav1_ahu1_sp m_vav2_ahu1_sp
m_vav1_ahu2_sp m_vav2_ahu2_sp Tz_cspt Tz_hspt vav1_d_sp vav2_d_sp
vav3_d_sp vav4_d_sp Tz1SP Tz2SP Tz3SP Tz4SP ahu1_vent_air ahu2_vent_air
ahu1_vfd_rpm ahu2_vfd_rpm ahu2_power ahu1_power v12_pos_c v13_pos_c
ch1_on ch2_on tesInv v8 slOn 
*** External files
ASSIGN "C:\TRNSYS18\MyProjects\TRNSYS\forPaper\atlanta_tes\fromMatlab_2024_02_07_v1.txt" 84
*|? Output File for printed results |1000
*------------------------------------------------------------------------------

* Model "toMatlabMeasurements" (Type 9)
* 

*|*
*|* *** Model toMatlabMeasurements (Type 9, Unit 52)
*|*
CONSTANTS 231
*|*PARAMETERS																							VALUES			UNITS
HEADERLI=2
*|Header Lines to Skip                    |-|-|0|1|0|1000000.00000|1000
NOOFVALU=57
*|No. of values to read                   |-|-|0|1|1|98.000|1000
TIMEINTE=0.016667
*|Time interval of data                   |min|min|0|1|0.0|1000000.00000|1000
INTERPOL=-1
*|Interpolate or not?-1                   |-|-|0|1|-1|1.000|1000
MULTIPLI=1.0
*|Multiplication factor-1                 |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION=0
*|Addition factor-1                       |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO=1
*|Average or instantaneous value-1        |-|-|0|1|0|1.000|1000
INTERPOL1=-1
*|Interpolate or not?-2                   |-|-|0|1|-1|1.000|1000
MULTIPLI1=1.0
*|Multiplication factor-2                 |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION1=0
*|Addition factor-2                       |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO1=1
*|Average or instantaneous value-2        |-|-|0|1|0|1.000|1000
INTERPOL2=-1
*|Interpolate or not?-3                   |-|-|0|1|-1|1.000|1000
MULTIPLI2=1.0
*|Multiplication factor-3                 |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION2=0
*|Addition factor-3                       |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO2=1
*|Average or instantaneous value-3        |-|-|0|1|0|1.000|1000
INTERPOL3=-1
*|Interpolate or not?-4                   |-|-|0|1|-1|1.000|1000
MULTIPLI3=1.0
*|Multiplication factor-4                 |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION3=0
*|Addition factor-4                       |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO3=1
*|Average or instantaneous value-4        |-|-|0|1|0|1.000|1000
INTERPOL4=-1
*|Interpolate or not?-5                   |-|-|0|1|-1|1.000|1000
MULTIPLI4=1.0
*|Multiplication factor-5                 |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION4=0
*|Addition factor-5                       |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO4=1
*|Average or instantaneous value-5        |-|-|0|1|0|1.000|1000
INTERPOL5=-1
*|Interpolate or not?-6                   |-|-|0|1|-1|1.000|1000
MULTIPLI5=1.0
*|Multiplication factor-6                 |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION5=0
*|Addition factor-6                       |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO5=1
*|Average or instantaneous value-6        |-|-|0|1|0|1.000|1000
INTERPOL6=-1
*|Interpolate or not?-7                   |-|-|0|1|-1|1.000|1000
MULTIPLI6=1.0
*|Multiplication factor-7                 |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION6=0
*|Addition factor-7                       |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO6=1
*|Average or instantaneous value-7        |-|-|0|1|0|1.000|1000
INTERPOL7=-1
*|Interpolate or not?-8                   |-|-|0|1|-1|1.000|1000
MULTIPLI7=1.0
*|Multiplication factor-8                 |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION7=0
*|Addition factor-8                       |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO7=1
*|Average or instantaneous value-8        |-|-|0|1|0|1.000|1000
INTERPOL8=-1
*|Interpolate or not?-9                   |-|-|0|1|-1|1.000|1000
MULTIPLI8=1.0
*|Multiplication factor-9                 |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION8=0
*|Addition factor-9                       |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO8=1
*|Average or instantaneous value-9        |-|-|0|1|0|1.000|1000
INTERPOL9=-1
*|Interpolate or not?-10                  |-|-|0|1|-1|1.000|1000
MULTIPLI9=1.0
*|Multiplication factor-10                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION9=0
*|Addition factor-10                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO9=1
*|Average or instantaneous value-10       |-|-|0|1|0|1.000|1000
INTERPOL10=-1
*|Interpolate or not?-11                  |-|-|0|1|-1|1.000|1000
MULTIPLI10=1.0
*|Multiplication factor-11                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION10=0
*|Addition factor-11                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO10=1
*|Average or instantaneous value-11       |-|-|0|1|0|1.000|1000
INTERPOL11=-1
*|Interpolate or not?-12                  |-|-|0|1|-1|1.000|1000
MULTIPLI11=1.0
*|Multiplication factor-12                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION11=0
*|Addition factor-12                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO11=1
*|Average or instantaneous value-12       |-|-|0|1|0|1.000|1000
INTERPOL12=-1
*|Interpolate or not?-13                  |-|-|0|1|-1|1.000|1000
MULTIPLI12=1.0
*|Multiplication factor-13                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION12=0
*|Addition factor-13                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO12=1
*|Average or instantaneous value-13       |-|-|0|1|0|1.000|1000
INTERPOL13=-1
*|Interpolate or not?-14                  |-|-|0|1|-1|1.000|1000
MULTIPLI13=1.0
*|Multiplication factor-14                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION13=0
*|Addition factor-14                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO13=1
*|Average or instantaneous value-14       |-|-|0|1|0|1.000|1000
INTERPOL14=-1
*|Interpolate or not?-15                  |-|-|0|1|-1|1.000|1000
MULTIPLI14=1.0
*|Multiplication factor-15                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION14=0
*|Addition factor-15                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO14=1
*|Average or instantaneous value-15       |-|-|0|1|0|1.000|1000
INTERPOL15=-1
*|Interpolate or not?-16                  |-|-|0|1|-1|1.000|1000
MULTIPLI15=1.0
*|Multiplication factor-16                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION15=0
*|Addition factor-16                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO15=1
*|Average or instantaneous value-16       |-|-|0|1|0|1.000|1000
INTERPOL16=-1
*|Interpolate or not?-17                  |-|-|0|1|-1|1.000|1000
MULTIPLI16=1.0
*|Multiplication factor-17                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION16=0
*|Addition factor-17                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO16=1
*|Average or instantaneous value-17       |-|-|0|1|0|1.000|1000
INTERPOL17=-1
*|Interpolate or not?-18                  |-|-|0|1|-1|1.000|1000
MULTIPLI17=1.0
*|Multiplication factor-18                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION17=0
*|Addition factor-18                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO17=1
*|Average or instantaneous value-18       |-|-|0|1|0|1.000|1000
INTERPOL18=-1
*|Interpolate or not?-19                  |-|-|0|1|-1|1.000|1000
MULTIPLI18=1.0
*|Multiplication factor-19                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION18=0
*|Addition factor-19                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO18=1
*|Average or instantaneous value-19       |-|-|0|1|0|1.000|1000
INTERPOL19=-1
*|Interpolate or not?-20                  |-|-|0|1|-1|1.000|1000
MULTIPLI19=1.0
*|Multiplication factor-20                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION19=0
*|Addition factor-20                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO19=1
*|Average or instantaneous value-20       |-|-|0|1|0|1.000|1000
INTERPOL20=-1
*|Interpolate or not?-21                  |-|-|0|1|-1|1.000|1000
MULTIPLI20=1.0
*|Multiplication factor-21                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION20=0
*|Addition factor-21                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO20=1
*|Average or instantaneous value-21       |-|-|0|1|0|1.000|1000
INTERPOL21=-1
*|Interpolate or not?-22                  |-|-|0|1|-1|1.000|1000
MULTIPLI21=1.0
*|Multiplication factor-22                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION21=0
*|Addition factor-22                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO21=1
*|Average or instantaneous value-22       |-|-|0|1|0|1.000|1000
INTERPOL22=-1
*|Interpolate or not?-23                  |-|-|0|1|-1|1.000|1000
MULTIPLI22=1.0
*|Multiplication factor-23                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION22=0
*|Addition factor-23                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO22=1
*|Average or instantaneous value-23       |-|-|0|1|0|1.000|1000
INTERPOL23=-1
*|Interpolate or not?-24                  |-|-|0|1|-1|1.000|1000
MULTIPLI23=1.0
*|Multiplication factor-24                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION23=0
*|Addition factor-24                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO23=1
*|Average or instantaneous value-24       |-|-|0|1|0|1.000|1000
INTERPOL24=-1
*|Interpolate or not?-25                  |-|-|0|1|-1|1.000|1000
MULTIPLI24=1.0
*|Multiplication factor-25                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION24=0
*|Addition factor-25                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO24=1
*|Average or instantaneous value-25       |-|-|0|1|0|1.000|1000
INTERPOL25=-1
*|Interpolate or not?-26                  |-|-|0|1|-1|1.000|1000
MULTIPLI25=1.0
*|Multiplication factor-26                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION25=0
*|Addition factor-26                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO25=1
*|Average or instantaneous value-26       |-|-|0|1|0|1.000|1000
INTERPOL26=-1
*|Interpolate or not?-27                  |-|-|0|1|-1|1.000|1000
MULTIPLI26=1.0
*|Multiplication factor-27                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION26=0
*|Addition factor-27                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO26=1
*|Average or instantaneous value-27       |-|-|0|1|0|1.000|1000
INTERPOL27=-1
*|Interpolate or not?-28                  |-|-|0|1|-1|1.000|1000
MULTIPLI27=1.0
*|Multiplication factor-28                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION27=0
*|Addition factor-28                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO27=1
*|Average or instantaneous value-28       |-|-|0|1|0|1.000|1000
INTERPOL28=-1
*|Interpolate or not?-29                  |-|-|0|1|-1|1.000|1000
MULTIPLI28=1.0
*|Multiplication factor-29                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION28=0
*|Addition factor-29                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO28=1
*|Average or instantaneous value-29       |-|-|0|1|0|1.000|1000
INTERPOL29=-1
*|Interpolate or not?-30                  |-|-|0|1|-1|1.000|1000
MULTIPLI29=1.0
*|Multiplication factor-30                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION29=0
*|Addition factor-30                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO29=1
*|Average or instantaneous value-30       |-|-|0|1|0|1.000|1000
INTERPOL30=-1
*|Interpolate or not?-31                  |-|-|0|1|-1|1.000|1000
MULTIPLI30=1.0
*|Multiplication factor-31                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION30=0
*|Addition factor-31                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO30=1
*|Average or instantaneous value-31       |-|-|0|1|0|1.000|1000
INTERPOL31=-1
*|Interpolate or not?-32                  |-|-|0|1|-1|1.000|1000
MULTIPLI31=1.0
*|Multiplication factor-32                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION31=0
*|Addition factor-32                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO31=1
*|Average or instantaneous value-32       |-|-|0|1|0|1.000|1000
INTERPOL32=-1
*|Interpolate or not?-33                  |-|-|0|1|-1|1.000|1000
MULTIPLI32=1.0
*|Multiplication factor-33                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION32=0
*|Addition factor-33                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO32=1
*|Average or instantaneous value-33       |-|-|0|1|0|1.000|1000
INTERPOL33=-1
*|Interpolate or not?-34                  |-|-|0|1|-1|1.000|1000
MULTIPLI33=1.0
*|Multiplication factor-34                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION33=0
*|Addition factor-34                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO33=1
*|Average or instantaneous value-34       |-|-|0|1|0|1.000|1000
INTERPOL34=-1
*|Interpolate or not?-35                  |-|-|0|1|-1|1.000|1000
MULTIPLI34=1.0
*|Multiplication factor-35                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION34=0
*|Addition factor-35                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO34=1
*|Average or instantaneous value-35       |-|-|0|1|0|1.000|1000
INTERPOL35=-1
*|Interpolate or not?-36                  |-|-|0|1|-1|1.000|1000
MULTIPLI35=1.0
*|Multiplication factor-36                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION35=0
*|Addition factor-36                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO35=1
*|Average or instantaneous value-36       |-|-|0|1|0|1.000|1000
INTERPOL36=-1
*|Interpolate or not?-37                  |-|-|0|1|-1|1.000|1000
MULTIPLI36=1.0
*|Multiplication factor-37                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION36=0
*|Addition factor-37                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO36=1
*|Average or instantaneous value-37       |-|-|0|1|0|1.000|1000
INTERPOL37=-1
*|Interpolate or not?-38                  |-|-|0|1|-1|1.000|1000
MULTIPLI37=1.0
*|Multiplication factor-38                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION37=0
*|Addition factor-38                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO37=1
*|Average or instantaneous value-38       |-|-|0|1|0|1.000|1000
INTERPOL38=-1
*|Interpolate or not?-39                  |-|-|0|1|-1|1.000|1000
MULTIPLI38=1.0
*|Multiplication factor-39                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION38=0
*|Addition factor-39                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO38=1
*|Average or instantaneous value-39       |-|-|0|1|0|1.000|1000
INTERPOL39=-1
*|Interpolate or not?-40                  |-|-|0|1|-1|1.000|1000
MULTIPLI39=1.0
*|Multiplication factor-40                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION39=0
*|Addition factor-40                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO39=1
*|Average or instantaneous value-40       |-|-|0|1|0|1.000|1000
INTERPOL40=-1
*|Interpolate or not?-41                  |-|-|0|1|-1|1.000|1000
MULTIPLI40=1.0
*|Multiplication factor-41                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION40=0
*|Addition factor-41                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO40=1
*|Average or instantaneous value-41       |-|-|0|1|0|1.000|1000
INTERPOL41=-1
*|Interpolate or not?-42                  |-|-|0|1|-1|1.000|1000
MULTIPLI41=1.0
*|Multiplication factor-42                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION41=0
*|Addition factor-42                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO41=1
*|Average or instantaneous value-42       |-|-|0|1|0|1.000|1000
INTERPOL42=-1
*|Interpolate or not?-43                  |-|-|0|1|-1|1.000|1000
MULTIPLI42=1.0
*|Multiplication factor-43                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION42=0
*|Addition factor-43                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO42=1
*|Average or instantaneous value-43       |-|-|0|1|0|1.000|1000
INTERPOL43=-1
*|Interpolate or not?-44                  |-|-|0|1|-1|1.000|1000
MULTIPLI43=1.0
*|Multiplication factor-44                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION43=0
*|Addition factor-44                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO43=1
*|Average or instantaneous value-44       |-|-|0|1|0|1.000|1000
INTERPOL44=-1
*|Interpolate or not?-45                  |-|-|0|1|-1|1.000|1000
MULTIPLI44=1.0
*|Multiplication factor-45                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION44=0
*|Addition factor-45                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO44=1
*|Average or instantaneous value-45       |-|-|0|1|0|1.000|1000
INTERPOL45=-1
*|Interpolate or not?-46                  |-|-|0|1|-1|1.000|1000
MULTIPLI45=1.0
*|Multiplication factor-46                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION45=0
*|Addition factor-46                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO45=1
*|Average or instantaneous value-46       |-|-|0|1|0|1.000|1000
INTERPOL46=-1
*|Interpolate or not?-47                  |-|-|0|1|-1|1.000|1000
MULTIPLI46=1.0
*|Multiplication factor-47                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION46=0
*|Addition factor-47                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO46=1
*|Average or instantaneous value-47       |-|-|0|1|0|1.000|1000
INTERPOL47=-1
*|Interpolate or not?-48                  |-|-|0|1|-1|1.000|1000
MULTIPLI47=1.0
*|Multiplication factor-48                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION47=0
*|Addition factor-48                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO47=1
*|Average or instantaneous value-48       |-|-|0|1|0|1.000|1000
INTERPOL48=-1
*|Interpolate or not?-49                  |-|-|0|1|-1|1.000|1000
MULTIPLI48=1.0
*|Multiplication factor-49                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION48=0
*|Addition factor-49                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO48=1
*|Average or instantaneous value-49       |-|-|0|1|0|1.000|1000
INTERPOL49=-1
*|Interpolate or not?-50                  |-|-|0|1|-1|1.000|1000
MULTIPLI49=1.0
*|Multiplication factor-50                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION49=0
*|Addition factor-50                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO49=1
*|Average or instantaneous value-50       |-|-|0|1|0|1.000|1000
INTERPOL50=-1
*|Interpolate or not?-51                  |-|-|0|1|-1|1.000|1000
MULTIPLI50=1.0
*|Multiplication factor-51                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION50=0
*|Addition factor-51                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO50=1
*|Average or instantaneous value-51       |-|-|0|1|0|1.000|1000
INTERPOL51=-1
*|Interpolate or not?-52                  |-|-|0|1|-1|1.000|1000
MULTIPLI51=1.0
*|Multiplication factor-52                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION51=0
*|Addition factor-52                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO51=1
*|Average or instantaneous value-52       |-|-|0|1|0|1.000|1000
INTERPOL52=-1
*|Interpolate or not?-53                  |-|-|0|1|-1|1.000|1000
MULTIPLI52=1.0
*|Multiplication factor-53                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION52=0
*|Addition factor-53                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO52=1
*|Average or instantaneous value-53       |-|-|0|1|0|1.000|1000
INTERPOL53=-1
*|Interpolate or not?-54                  |-|-|0|1|-1|1.000|1000
MULTIPLI53=1.0
*|Multiplication factor-54                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION53=0
*|Addition factor-54                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO53=1
*|Average or instantaneous value-54       |-|-|0|1|0|1.000|1000
INTERPOL54=-1
*|Interpolate or not?-55                  |-|-|0|1|-1|1.000|1000
MULTIPLI54=1.0
*|Multiplication factor-55                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION54=0
*|Addition factor-55                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO54=1
*|Average or instantaneous value-55       |-|-|0|1|0|1.000|1000
INTERPOL55=-1
*|Interpolate or not?-56                  |-|-|0|1|-1|1.000|1000
MULTIPLI55=1.0
*|Multiplication factor-56                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION55=0
*|Addition factor-56                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO55=1
*|Average or instantaneous value-56       |-|-|0|1|0|1.000|1000
INTERPOL56=-1
*|Interpolate or not?-57                  |-|-|0|1|-1|1.000|1000
MULTIPLI56=1.0
*|Multiplication factor-57                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION56=0
*|Addition factor-57                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO56=1
*|Average or instantaneous value-57       |-|-|0|1|0|1.000|1000

UNIT 52 TYPE 9	 toMatlabMeasurements
*$UNIT_NAME toMatlabMeasurements
*$MODEL .\Utility\Data Readers\Generic Data Files\First Line is Simulation Start\Free Format\Type9a.tmf
*$POSITION 1055 255
*$LAYER Controls # 
*$# Data needed by MATLAB model. These would be output from TRNSYS.
*$# 
PARAMETERS 234
2		! 1 Mode
HEADERLI		! 2 Header Lines to Skip
NOOFVALU		! 3 No. of values to read
TIMEINTE		! 4 Time interval of data
INTERPOL		! 5 Interpolate or not?-1
MULTIPLI		! 6 Multiplication factor-1
ADDITION		! 7 Addition factor-1
AVERAGEO		! 8 Average or instantaneous value-1
INTERPOL1		! 9 Interpolate or not?-2
MULTIPLI1		! 10 Multiplication factor-2
ADDITION1		! 11 Addition factor-2
AVERAGEO1		! 12 Average or instantaneous value-2
INTERPOL2		! 13 Interpolate or not?-3
MULTIPLI2		! 14 Multiplication factor-3
ADDITION2		! 15 Addition factor-3
AVERAGEO2		! 16 Average or instantaneous value-3
INTERPOL3		! 17 Interpolate or not?-4
MULTIPLI3		! 18 Multiplication factor-4
ADDITION3		! 19 Addition factor-4
AVERAGEO3		! 20 Average or instantaneous value-4
INTERPOL4		! 21 Interpolate or not?-5
MULTIPLI4		! 22 Multiplication factor-5
ADDITION4		! 23 Addition factor-5
AVERAGEO4		! 24 Average or instantaneous value-5
INTERPOL5		! 25 Interpolate or not?-6
MULTIPLI5		! 26 Multiplication factor-6
ADDITION5		! 27 Addition factor-6
AVERAGEO5		! 28 Average or instantaneous value-6
INTERPOL6		! 29 Interpolate or not?-7
MULTIPLI6		! 30 Multiplication factor-7
ADDITION6		! 31 Addition factor-7
AVERAGEO6		! 32 Average or instantaneous value-7
INTERPOL7		! 33 Interpolate or not?-8
MULTIPLI7		! 34 Multiplication factor-8
ADDITION7		! 35 Addition factor-8
AVERAGEO7		! 36 Average or instantaneous value-8
INTERPOL8		! 37 Interpolate or not?-9
MULTIPLI8		! 38 Multiplication factor-9
ADDITION8		! 39 Addition factor-9
AVERAGEO8		! 40 Average or instantaneous value-9
INTERPOL9		! 41 Interpolate or not?-10
MULTIPLI9		! 42 Multiplication factor-10
ADDITION9		! 43 Addition factor-10
AVERAGEO9		! 44 Average or instantaneous value-10
INTERPOL10		! 45 Interpolate or not?-11
MULTIPLI10		! 46 Multiplication factor-11
ADDITION10		! 47 Addition factor-11
AVERAGEO10		! 48 Average or instantaneous value-11
INTERPOL11		! 49 Interpolate or not?-12
MULTIPLI11		! 50 Multiplication factor-12
ADDITION11		! 51 Addition factor-12
AVERAGEO11		! 52 Average or instantaneous value-12
INTERPOL12		! 53 Interpolate or not?-13
MULTIPLI12		! 54 Multiplication factor-13
ADDITION12		! 55 Addition factor-13
AVERAGEO12		! 56 Average or instantaneous value-13
INTERPOL13		! 57 Interpolate or not?-14
MULTIPLI13		! 58 Multiplication factor-14
ADDITION13		! 59 Addition factor-14
AVERAGEO13		! 60 Average or instantaneous value-14
INTERPOL14		! 61 Interpolate or not?-15
MULTIPLI14		! 62 Multiplication factor-15
ADDITION14		! 63 Addition factor-15
AVERAGEO14		! 64 Average or instantaneous value-15
INTERPOL15		! 65 Interpolate or not?-16
MULTIPLI15		! 66 Multiplication factor-16
ADDITION15		! 67 Addition factor-16
AVERAGEO15		! 68 Average or instantaneous value-16
INTERPOL16		! 69 Interpolate or not?-17
MULTIPLI16		! 70 Multiplication factor-17
ADDITION16		! 71 Addition factor-17
AVERAGEO16		! 72 Average or instantaneous value-17
INTERPOL17		! 73 Interpolate or not?-18
MULTIPLI17		! 74 Multiplication factor-18
ADDITION17		! 75 Addition factor-18
AVERAGEO17		! 76 Average or instantaneous value-18
INTERPOL18		! 77 Interpolate or not?-19
MULTIPLI18		! 78 Multiplication factor-19
ADDITION18		! 79 Addition factor-19
AVERAGEO18		! 80 Average or instantaneous value-19
INTERPOL19		! 81 Interpolate or not?-20
MULTIPLI19		! 82 Multiplication factor-20
ADDITION19		! 83 Addition factor-20
AVERAGEO19		! 84 Average or instantaneous value-20
INTERPOL20		! 85 Interpolate or not?-21
MULTIPLI20		! 86 Multiplication factor-21
ADDITION20		! 87 Addition factor-21
AVERAGEO20		! 88 Average or instantaneous value-21
INTERPOL21		! 89 Interpolate or not?-22
MULTIPLI21		! 90 Multiplication factor-22
ADDITION21		! 91 Addition factor-22
AVERAGEO21		! 92 Average or instantaneous value-22
INTERPOL22		! 93 Interpolate or not?-23
MULTIPLI22		! 94 Multiplication factor-23
ADDITION22		! 95 Addition factor-23
AVERAGEO22		! 96 Average or instantaneous value-23
INTERPOL23		! 97 Interpolate or not?-24
MULTIPLI23		! 98 Multiplication factor-24
ADDITION23		! 99 Addition factor-24
AVERAGEO23		! 100 Average or instantaneous value-24
INTERPOL24		! 101 Interpolate or not?-25
MULTIPLI24		! 102 Multiplication factor-25
ADDITION24		! 103 Addition factor-25
AVERAGEO24		! 104 Average or instantaneous value-25
INTERPOL25		! 105 Interpolate or not?-26
MULTIPLI25		! 106 Multiplication factor-26
ADDITION25		! 107 Addition factor-26
AVERAGEO25		! 108 Average or instantaneous value-26
INTERPOL26		! 109 Interpolate or not?-27
MULTIPLI26		! 110 Multiplication factor-27
ADDITION26		! 111 Addition factor-27
AVERAGEO26		! 112 Average or instantaneous value-27
INTERPOL27		! 113 Interpolate or not?-28
MULTIPLI27		! 114 Multiplication factor-28
ADDITION27		! 115 Addition factor-28
AVERAGEO27		! 116 Average or instantaneous value-28
INTERPOL28		! 117 Interpolate or not?-29
MULTIPLI28		! 118 Multiplication factor-29
ADDITION28		! 119 Addition factor-29
AVERAGEO28		! 120 Average or instantaneous value-29
INTERPOL29		! 121 Interpolate or not?-30
MULTIPLI29		! 122 Multiplication factor-30
ADDITION29		! 123 Addition factor-30
AVERAGEO29		! 124 Average or instantaneous value-30
INTERPOL30		! 125 Interpolate or not?-31
MULTIPLI30		! 126 Multiplication factor-31
ADDITION30		! 127 Addition factor-31
AVERAGEO30		! 128 Average or instantaneous value-31
INTERPOL31		! 129 Interpolate or not?-32
MULTIPLI31		! 130 Multiplication factor-32
ADDITION31		! 131 Addition factor-32
AVERAGEO31		! 132 Average or instantaneous value-32
INTERPOL32		! 133 Interpolate or not?-33
MULTIPLI32		! 134 Multiplication factor-33
ADDITION32		! 135 Addition factor-33
AVERAGEO32		! 136 Average or instantaneous value-33
INTERPOL33		! 137 Interpolate or not?-34
MULTIPLI33		! 138 Multiplication factor-34
ADDITION33		! 139 Addition factor-34
AVERAGEO33		! 140 Average or instantaneous value-34
INTERPOL34		! 141 Interpolate or not?-35
MULTIPLI34		! 142 Multiplication factor-35
ADDITION34		! 143 Addition factor-35
AVERAGEO34		! 144 Average or instantaneous value-35
INTERPOL35		! 145 Interpolate or not?-36
MULTIPLI35		! 146 Multiplication factor-36
ADDITION35		! 147 Addition factor-36
AVERAGEO35		! 148 Average or instantaneous value-36
INTERPOL36		! 149 Interpolate or not?-37
MULTIPLI36		! 150 Multiplication factor-37
ADDITION36		! 151 Addition factor-37
AVERAGEO36		! 152 Average or instantaneous value-37
INTERPOL37		! 153 Interpolate or not?-38
MULTIPLI37		! 154 Multiplication factor-38
ADDITION37		! 155 Addition factor-38
AVERAGEO37		! 156 Average or instantaneous value-38
INTERPOL38		! 157 Interpolate or not?-39
MULTIPLI38		! 158 Multiplication factor-39
ADDITION38		! 159 Addition factor-39
AVERAGEO38		! 160 Average or instantaneous value-39
INTERPOL39		! 161 Interpolate or not?-40
MULTIPLI39		! 162 Multiplication factor-40
ADDITION39		! 163 Addition factor-40
AVERAGEO39		! 164 Average or instantaneous value-40
INTERPOL40		! 165 Interpolate or not?-41
MULTIPLI40		! 166 Multiplication factor-41
ADDITION40		! 167 Addition factor-41
AVERAGEO40		! 168 Average or instantaneous value-41
INTERPOL41		! 169 Interpolate or not?-42
MULTIPLI41		! 170 Multiplication factor-42
ADDITION41		! 171 Addition factor-42
AVERAGEO41		! 172 Average or instantaneous value-42
INTERPOL42		! 173 Interpolate or not?-43
MULTIPLI42		! 174 Multiplication factor-43
ADDITION42		! 175 Addition factor-43
AVERAGEO42		! 176 Average or instantaneous value-43
INTERPOL43		! 177 Interpolate or not?-44
MULTIPLI43		! 178 Multiplication factor-44
ADDITION43		! 179 Addition factor-44
AVERAGEO43		! 180 Average or instantaneous value-44
INTERPOL44		! 181 Interpolate or not?-45
MULTIPLI44		! 182 Multiplication factor-45
ADDITION44		! 183 Addition factor-45
AVERAGEO44		! 184 Average or instantaneous value-45
INTERPOL45		! 185 Interpolate or not?-46
MULTIPLI45		! 186 Multiplication factor-46
ADDITION45		! 187 Addition factor-46
AVERAGEO45		! 188 Average or instantaneous value-46
INTERPOL46		! 189 Interpolate or not?-47
MULTIPLI46		! 190 Multiplication factor-47
ADDITION46		! 191 Addition factor-47
AVERAGEO46		! 192 Average or instantaneous value-47
INTERPOL47		! 193 Interpolate or not?-48
MULTIPLI47		! 194 Multiplication factor-48
ADDITION47		! 195 Addition factor-48
AVERAGEO47		! 196 Average or instantaneous value-48
INTERPOL48		! 197 Interpolate or not?-49
MULTIPLI48		! 198 Multiplication factor-49
ADDITION48		! 199 Addition factor-49
AVERAGEO48		! 200 Average or instantaneous value-49
INTERPOL49		! 201 Interpolate or not?-50
MULTIPLI49		! 202 Multiplication factor-50
ADDITION49		! 203 Addition factor-50
AVERAGEO49		! 204 Average or instantaneous value-50
INTERPOL50		! 205 Interpolate or not?-51
MULTIPLI50		! 206 Multiplication factor-51
ADDITION50		! 207 Addition factor-51
AVERAGEO50		! 208 Average or instantaneous value-51
INTERPOL51		! 209 Interpolate or not?-52
MULTIPLI51		! 210 Multiplication factor-52
ADDITION51		! 211 Addition factor-52
AVERAGEO51		! 212 Average or instantaneous value-52
INTERPOL52		! 213 Interpolate or not?-53
MULTIPLI52		! 214 Multiplication factor-53
ADDITION52		! 215 Addition factor-53
AVERAGEO52		! 216 Average or instantaneous value-53
INTERPOL53		! 217 Interpolate or not?-54
MULTIPLI53		! 218 Multiplication factor-54
ADDITION53		! 219 Addition factor-54
AVERAGEO53		! 220 Average or instantaneous value-54
INTERPOL54		! 221 Interpolate or not?-55
MULTIPLI54		! 222 Multiplication factor-55
ADDITION54		! 223 Addition factor-55
AVERAGEO54		! 224 Average or instantaneous value-55
INTERPOL55		! 225 Interpolate or not?-56
MULTIPLI55		! 226 Multiplication factor-56
ADDITION55		! 227 Addition factor-56
AVERAGEO55		! 228 Average or instantaneous value-56
INTERPOL56		! 229 Interpolate or not?-57
MULTIPLI56		! 230 Multiplication factor-57
ADDITION56		! 231 Addition factor-57
AVERAGEO56		! 232 Average or instantaneous value-57
110		! 233 Logical unit for input file
-1		! 234 Free format mode
*** External files
ASSIGN "C:\Users\ajp2\OneDrive - NIST\Documents\MainWork\Tests\DOEBenefitProj\formalTesting\fromLabData_atlanta_eff_default_2023_06_09.csv" 110
*|? Input file name |1000
*------------------------------------------------------------------------------

* Model "fromMatlab_read" (Type 9)
* 

*|*
*|* *** Model fromMatlab_read (Type 9, Unit 56)
*|*
CONSTANTS 391
*|*PARAMETERS																							VALUES			UNITS
HEADERLI1=1
*|Header Lines to Skip                    |-|-|0|1|0|1000000.00000|1000
NOOFVALU1=97
*|No. of values to read                   |-|-|0|1|1|98.000|1000
TIMEINTE1=0.016667
*|Time interval of data                   |min|min|0|1|0.0|1000000.00000|1000
INTERPOL57=-1
*|Interpolate or not?-1                   |-|-|0|1|-1|1.000|1000
MULTIPLI57=1.0
*|Multiplication factor-1                 |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION57=0
*|Addition factor-1                       |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO57=1
*|Average or instantaneous value-1        |-|-|0|1|0|1.000|1000
INTERPOL58=-1
*|Interpolate or not?-2                   |-|-|0|1|-1|1.000|1000
MULTIPLI58=1.0
*|Multiplication factor-2                 |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION58=0
*|Addition factor-2                       |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO58=1
*|Average or instantaneous value-2        |-|-|0|1|0|1.000|1000
INTERPOL59=-1
*|Interpolate or not?-3                   |-|-|0|1|-1|1.000|1000
MULTIPLI59=1.0
*|Multiplication factor-3                 |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION59=0
*|Addition factor-3                       |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO59=1
*|Average or instantaneous value-3        |-|-|0|1|0|1.000|1000
INTERPOL60=-1
*|Interpolate or not?-4                   |-|-|0|1|-1|1.000|1000
MULTIPLI60=1.0
*|Multiplication factor-4                 |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION60=0
*|Addition factor-4                       |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO60=1
*|Average or instantaneous value-4        |-|-|0|1|0|1.000|1000
INTERPOL61=-1
*|Interpolate or not?-5                   |-|-|0|1|-1|1.000|1000
MULTIPLI61=1.0
*|Multiplication factor-5                 |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION61=0
*|Addition factor-5                       |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO61=1
*|Average or instantaneous value-5        |-|-|0|1|0|1.000|1000
INTERPOL62=-1
*|Interpolate or not?-6                   |-|-|0|1|-1|1.000|1000
MULTIPLI62=1.0
*|Multiplication factor-6                 |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION62=0
*|Addition factor-6                       |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO62=1
*|Average or instantaneous value-6        |-|-|0|1|0|1.000|1000
INTERPOL63=-1
*|Interpolate or not?-7                   |-|-|0|1|-1|1.000|1000
MULTIPLI63=1.0
*|Multiplication factor-7                 |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION63=0
*|Addition factor-7                       |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO63=1
*|Average or instantaneous value-7        |-|-|0|1|0|1.000|1000
INTERPOL64=-1
*|Interpolate or not?-8                   |-|-|0|1|-1|1.000|1000
MULTIPLI64=1.0
*|Multiplication factor-8                 |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION64=0
*|Addition factor-8                       |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO64=1
*|Average or instantaneous value-8        |-|-|0|1|0|1.000|1000
INTERPOL65=-1
*|Interpolate or not?-9                   |-|-|0|1|-1|1.000|1000
MULTIPLI65=1.0
*|Multiplication factor-9                 |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION65=0
*|Addition factor-9                       |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO65=1
*|Average or instantaneous value-9        |-|-|0|1|0|1.000|1000
INTERPOL66=-1
*|Interpolate or not?-10                  |-|-|0|1|-1|1.000|1000
MULTIPLI66=1.0
*|Multiplication factor-10                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION66=0
*|Addition factor-10                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO66=1
*|Average or instantaneous value-10       |-|-|0|1|0|1.000|1000
INTERPOL67=-1
*|Interpolate or not?-11                  |-|-|0|1|-1|1.000|1000
MULTIPLI67=1.0
*|Multiplication factor-11                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION67=0
*|Addition factor-11                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO67=1
*|Average or instantaneous value-11       |-|-|0|1|0|1.000|1000
INTERPOL68=-1
*|Interpolate or not?-12                  |-|-|0|1|-1|1.000|1000
MULTIPLI68=1.0
*|Multiplication factor-12                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION68=0
*|Addition factor-12                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO68=1
*|Average or instantaneous value-12       |-|-|0|1|0|1.000|1000
INTERPOL69=-1
*|Interpolate or not?-13                  |-|-|0|1|-1|1.000|1000
MULTIPLI69=1.0
*|Multiplication factor-13                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION69=0
*|Addition factor-13                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO69=1
*|Average or instantaneous value-13       |-|-|0|1|0|1.000|1000
INTERPOL70=-1
*|Interpolate or not?-14                  |-|-|0|1|-1|1.000|1000
MULTIPLI70=1.0
*|Multiplication factor-14                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION70=0
*|Addition factor-14                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO70=1
*|Average or instantaneous value-14       |-|-|0|1|0|1.000|1000
INTERPOL71=-1
*|Interpolate or not?-15                  |-|-|0|1|-1|1.000|1000
MULTIPLI71=1.0
*|Multiplication factor-15                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION71=0
*|Addition factor-15                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO71=1
*|Average or instantaneous value-15       |-|-|0|1|0|1.000|1000
INTERPOL72=-1
*|Interpolate or not?-16                  |-|-|0|1|-1|1.000|1000
MULTIPLI72=1.0
*|Multiplication factor-16                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION72=0
*|Addition factor-16                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO72=1
*|Average or instantaneous value-16       |-|-|0|1|0|1.000|1000
INTERPOL73=-1
*|Interpolate or not?-17                  |-|-|0|1|-1|1.000|1000
MULTIPLI73=1.0
*|Multiplication factor-17                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION73=0
*|Addition factor-17                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO73=1
*|Average or instantaneous value-17       |-|-|0|1|0|1.000|1000
INTERPOL74=-1
*|Interpolate or not?-18                  |-|-|0|1|-1|1.000|1000
MULTIPLI74=1.0
*|Multiplication factor-18                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION74=0
*|Addition factor-18                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO74=1
*|Average or instantaneous value-18       |-|-|0|1|0|1.000|1000
INTERPOL75=-1
*|Interpolate or not?-19                  |-|-|0|1|-1|1.000|1000
MULTIPLI75=1.0
*|Multiplication factor-19                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION75=0
*|Addition factor-19                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO75=1
*|Average or instantaneous value-19       |-|-|0|1|0|1.000|1000
INTERPOL76=-1
*|Interpolate or not?-20                  |-|-|0|1|-1|1.000|1000
MULTIPLI76=1.0
*|Multiplication factor-20                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION76=0
*|Addition factor-20                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO76=1
*|Average or instantaneous value-20       |-|-|0|1|0|1.000|1000
INTERPOL77=-1
*|Interpolate or not?-21                  |-|-|0|1|-1|1.000|1000
MULTIPLI77=1.0
*|Multiplication factor-21                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION77=0
*|Addition factor-21                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO77=1
*|Average or instantaneous value-21       |-|-|0|1|0|1.000|1000
INTERPOL78=-1
*|Interpolate or not?-22                  |-|-|0|1|-1|1.000|1000
MULTIPLI78=1.0
*|Multiplication factor-22                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION78=0
*|Addition factor-22                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO78=1
*|Average or instantaneous value-22       |-|-|0|1|0|1.000|1000
INTERPOL79=-1
*|Interpolate or not?-23                  |-|-|0|1|-1|1.000|1000
MULTIPLI79=1.0
*|Multiplication factor-23                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION79=0
*|Addition factor-23                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO79=1
*|Average or instantaneous value-23       |-|-|0|1|0|1.000|1000
INTERPOL80=-1
*|Interpolate or not?-24                  |-|-|0|1|-1|1.000|1000
MULTIPLI80=1.0
*|Multiplication factor-24                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION80=0
*|Addition factor-24                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO80=1
*|Average or instantaneous value-24       |-|-|0|1|0|1.000|1000
INTERPOL81=-1
*|Interpolate or not?-25                  |-|-|0|1|-1|1.000|1000
MULTIPLI81=1.0
*|Multiplication factor-25                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION81=0
*|Addition factor-25                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO81=1
*|Average or instantaneous value-25       |-|-|0|1|0|1.000|1000
INTERPOL82=-1
*|Interpolate or not?-26                  |-|-|0|1|-1|1.000|1000
MULTIPLI82=1.0
*|Multiplication factor-26                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION82=0
*|Addition factor-26                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO82=1
*|Average or instantaneous value-26       |-|-|0|1|0|1.000|1000
INTERPOL83=-1
*|Interpolate or not?-27                  |-|-|0|1|-1|1.000|1000
MULTIPLI83=1.0
*|Multiplication factor-27                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION83=0
*|Addition factor-27                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO83=1
*|Average or instantaneous value-27       |-|-|0|1|0|1.000|1000
INTERPOL84=-1
*|Interpolate or not?-28                  |-|-|0|1|-1|1.000|1000
MULTIPLI84=1.0
*|Multiplication factor-28                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION84=0
*|Addition factor-28                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO84=1
*|Average or instantaneous value-28       |-|-|0|1|0|1.000|1000
INTERPOL85=-1
*|Interpolate or not?-29                  |-|-|0|1|-1|1.000|1000
MULTIPLI85=1.0
*|Multiplication factor-29                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION85=0
*|Addition factor-29                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO85=1
*|Average or instantaneous value-29       |-|-|0|1|0|1.000|1000
INTERPOL86=-1
*|Interpolate or not?-30                  |-|-|0|1|-1|1.000|1000
MULTIPLI86=1.0
*|Multiplication factor-30                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION86=0
*|Addition factor-30                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO86=1
*|Average or instantaneous value-30       |-|-|0|1|0|1.000|1000
INTERPOL87=-1
*|Interpolate or not?-31                  |-|-|0|1|-1|1.000|1000
MULTIPLI87=1.0
*|Multiplication factor-31                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION87=0
*|Addition factor-31                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO87=1
*|Average or instantaneous value-31       |-|-|0|1|0|1.000|1000
INTERPOL88=-1
*|Interpolate or not?-32                  |-|-|0|1|-1|1.000|1000
MULTIPLI88=1.0
*|Multiplication factor-32                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION88=0
*|Addition factor-32                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO88=1
*|Average or instantaneous value-32       |-|-|0|1|0|1.000|1000
INTERPOL89=-1
*|Interpolate or not?-33                  |-|-|0|1|-1|1.000|1000
MULTIPLI89=1.0
*|Multiplication factor-33                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION89=0
*|Addition factor-33                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO89=1
*|Average or instantaneous value-33       |-|-|0|1|0|1.000|1000
INTERPOL90=-1
*|Interpolate or not?-34                  |-|-|0|1|-1|1.000|1000
MULTIPLI90=1.0
*|Multiplication factor-34                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION90=0
*|Addition factor-34                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO90=1
*|Average or instantaneous value-34       |-|-|0|1|0|1.000|1000
INTERPOL91=-1
*|Interpolate or not?-35                  |-|-|0|1|-1|1.000|1000
MULTIPLI91=1.0
*|Multiplication factor-35                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION91=0
*|Addition factor-35                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO91=1
*|Average or instantaneous value-35       |-|-|0|1|0|1.000|1000
INTERPOL92=-1
*|Interpolate or not?-36                  |-|-|0|1|-1|1.000|1000
MULTIPLI92=1.0
*|Multiplication factor-36                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION92=0
*|Addition factor-36                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO92=1
*|Average or instantaneous value-36       |-|-|0|1|0|1.000|1000
INTERPOL93=-1
*|Interpolate or not?-37                  |-|-|0|1|-1|1.000|1000
MULTIPLI93=1.0
*|Multiplication factor-37                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION93=0
*|Addition factor-37                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO93=1
*|Average or instantaneous value-37       |-|-|0|1|0|1.000|1000
INTERPOL94=-1
*|Interpolate or not?-38                  |-|-|0|1|-1|1.000|1000
MULTIPLI94=1.0
*|Multiplication factor-38                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION94=0
*|Addition factor-38                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO94=1
*|Average or instantaneous value-38       |-|-|0|1|0|1.000|1000
INTERPOL95=-1
*|Interpolate or not?-39                  |-|-|0|1|-1|1.000|1000
MULTIPLI95=1.0
*|Multiplication factor-39                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION95=0
*|Addition factor-39                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO95=1
*|Average or instantaneous value-39       |-|-|0|1|0|1.000|1000
INTERPOL96=-1
*|Interpolate or not?-40                  |-|-|0|1|-1|1.000|1000
MULTIPLI96=1.0
*|Multiplication factor-40                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION96=0
*|Addition factor-40                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO96=1
*|Average or instantaneous value-40       |-|-|0|1|0|1.000|1000
INTERPOL97=-1
*|Interpolate or not?-41                  |-|-|0|1|-1|1.000|1000
MULTIPLI97=1.0
*|Multiplication factor-41                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION97=0
*|Addition factor-41                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO97=1
*|Average or instantaneous value-41       |-|-|0|1|0|1.000|1000
INTERPOL98=-1
*|Interpolate or not?-42                  |-|-|0|1|-1|1.000|1000
MULTIPLI98=1.0
*|Multiplication factor-42                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION98=0
*|Addition factor-42                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO98=1
*|Average or instantaneous value-42       |-|-|0|1|0|1.000|1000
INTERPOL99=-1
*|Interpolate or not?-43                  |-|-|0|1|-1|1.000|1000
MULTIPLI99=1.0
*|Multiplication factor-43                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION99=0
*|Addition factor-43                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO99=1
*|Average or instantaneous value-43       |-|-|0|1|0|1.000|1000
INTERPOL100=-1
*|Interpolate or not?-44                  |-|-|0|1|-1|1.000|1000
MULTIPLI100=1.0
*|Multiplication factor-44                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION100=0
*|Addition factor-44                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO100=1
*|Average or instantaneous value-44       |-|-|0|1|0|1.000|1000
INTERPOL101=-1
*|Interpolate or not?-45                  |-|-|0|1|-1|1.000|1000
MULTIPLI101=1.0
*|Multiplication factor-45                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION101=0
*|Addition factor-45                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO101=1
*|Average or instantaneous value-45       |-|-|0|1|0|1.000|1000
INTERPOL102=-1
*|Interpolate or not?-46                  |-|-|0|1|-1|1.000|1000
MULTIPLI102=1.0
*|Multiplication factor-46                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION102=0
*|Addition factor-46                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO102=1
*|Average or instantaneous value-46       |-|-|0|1|0|1.000|1000
INTERPOL103=-1
*|Interpolate or not?-47                  |-|-|0|1|-1|1.000|1000
MULTIPLI103=1.0
*|Multiplication factor-47                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION103=0
*|Addition factor-47                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO103=1
*|Average or instantaneous value-47       |-|-|0|1|0|1.000|1000
INTERPOL104=-1
*|Interpolate or not?-48                  |-|-|0|1|-1|1.000|1000
MULTIPLI104=1.0
*|Multiplication factor-48                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION104=0
*|Addition factor-48                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO104=1
*|Average or instantaneous value-48       |-|-|0|1|0|1.000|1000
INTERPOL105=-1
*|Interpolate or not?-49                  |-|-|0|1|-1|1.000|1000
MULTIPLI105=1.0
*|Multiplication factor-49                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION105=0
*|Addition factor-49                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO105=1
*|Average or instantaneous value-49       |-|-|0|1|0|1.000|1000
INTERPOL106=-1
*|Interpolate or not?-50                  |-|-|0|1|-1|1.000|1000
MULTIPLI106=1.0
*|Multiplication factor-50                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION106=0
*|Addition factor-50                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO106=1
*|Average or instantaneous value-50       |-|-|0|1|0|1.000|1000
INTERPOL107=-1
*|Interpolate or not?-51                  |-|-|0|1|-1|1.000|1000
MULTIPLI107=1.0
*|Multiplication factor-51                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION107=0
*|Addition factor-51                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO107=1
*|Average or instantaneous value-51       |-|-|0|1|0|1.000|1000
INTERPOL108=-1
*|Interpolate or not?-52                  |-|-|0|1|-1|1.000|1000
MULTIPLI108=1.0
*|Multiplication factor-52                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION108=0
*|Addition factor-52                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO108=1
*|Average or instantaneous value-52       |-|-|0|1|0|1.000|1000
INTERPOL109=-1
*|Interpolate or not?-53                  |-|-|0|1|-1|1.000|1000
MULTIPLI109=1.0
*|Multiplication factor-53                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION109=0
*|Addition factor-53                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO109=1
*|Average or instantaneous value-53       |-|-|0|1|0|1.000|1000
INTERPOL110=-1
*|Interpolate or not?-54                  |-|-|0|1|-1|1.000|1000
MULTIPLI110=1.0
*|Multiplication factor-54                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION110=0
*|Addition factor-54                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO110=1
*|Average or instantaneous value-54       |-|-|0|1|0|1.000|1000
INTERPOL111=-1
*|Interpolate or not?-55                  |-|-|0|1|-1|1.000|1000
MULTIPLI111=1.0
*|Multiplication factor-55                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION111=0
*|Addition factor-55                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO111=1
*|Average or instantaneous value-55       |-|-|0|1|0|1.000|1000
INTERPOL112=-1
*|Interpolate or not?-56                  |-|-|0|1|-1|1.000|1000
MULTIPLI112=1.0
*|Multiplication factor-56                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION112=0
*|Addition factor-56                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO112=1
*|Average or instantaneous value-56       |-|-|0|1|0|1.000|1000
INTERPOL113=-1
*|Interpolate or not?-57                  |-|-|0|1|-1|1.000|1000
MULTIPLI113=1.0
*|Multiplication factor-57                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION113=0
*|Addition factor-57                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO113=1
*|Average or instantaneous value-57       |-|-|0|1|0|1.000|1000
INTERPOL114=-1
*|Interpolate or not?-58                  |-|-|0|1|-1|1.000|1000
MULTIPLI114=1.0
*|Multiplication factor-58                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION114=0
*|Addition factor-58                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO114=1
*|Average or instantaneous value-58       |-|-|0|1|0|1.000|1000
INTERPOL115=-1
*|Interpolate or not?-59                  |-|-|0|1|-1|1.000|1000
MULTIPLI115=1.0
*|Multiplication factor-59                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION115=0
*|Addition factor-59                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO115=1
*|Average or instantaneous value-59       |-|-|0|1|0|1.000|1000
INTERPOL116=-1
*|Interpolate or not?-60                  |-|-|0|1|-1|1.000|1000
MULTIPLI116=1.0
*|Multiplication factor-60                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION116=0
*|Addition factor-60                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO116=1
*|Average or instantaneous value-60       |-|-|0|1|0|1.000|1000
INTERPOL117=-1
*|Interpolate or not?-61                  |-|-|0|1|-1|1.000|1000
MULTIPLI117=1.0
*|Multiplication factor-61                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION117=0
*|Addition factor-61                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO117=1
*|Average or instantaneous value-61       |-|-|0|1|0|1.000|1000
INTERPOL118=-1
*|Interpolate or not?-62                  |-|-|0|1|-1|1.000|1000
MULTIPLI118=1.0
*|Multiplication factor-62                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION118=0
*|Addition factor-62                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO118=1
*|Average or instantaneous value-62       |-|-|0|1|0|1.000|1000
INTERPOL119=-1
*|Interpolate or not?-63                  |-|-|0|1|-1|1.000|1000
MULTIPLI119=1.0
*|Multiplication factor-63                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION119=0
*|Addition factor-63                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO119=1
*|Average or instantaneous value-63       |-|-|0|1|0|1.000|1000
INTERPOL120=-1
*|Interpolate or not?-64                  |-|-|0|1|-1|1.000|1000
MULTIPLI120=1.0
*|Multiplication factor-64                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION120=0
*|Addition factor-64                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO120=1
*|Average or instantaneous value-64       |-|-|0|1|0|1.000|1000
INTERPOL121=-1
*|Interpolate or not?-65                  |-|-|0|1|-1|1.000|1000
MULTIPLI121=1.0
*|Multiplication factor-65                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION121=0
*|Addition factor-65                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO121=1
*|Average or instantaneous value-65       |-|-|0|1|0|1.000|1000
INTERPOL122=-1
*|Interpolate or not?-66                  |-|-|0|1|-1|1.000|1000
MULTIPLI122=1.0
*|Multiplication factor-66                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION122=0
*|Addition factor-66                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO122=1
*|Average or instantaneous value-66       |-|-|0|1|0|1.000|1000
INTERPOL123=-1
*|Interpolate or not?-67                  |-|-|0|1|-1|1.000|1000
MULTIPLI123=1.0
*|Multiplication factor-67                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION123=0
*|Addition factor-67                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO123=1
*|Average or instantaneous value-67       |-|-|0|1|0|1.000|1000
INTERPOL124=-1
*|Interpolate or not?-68                  |-|-|0|1|-1|1.000|1000
MULTIPLI124=1.0
*|Multiplication factor-68                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION124=0
*|Addition factor-68                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO124=1
*|Average or instantaneous value-68       |-|-|0|1|0|1.000|1000
INTERPOL125=-1
*|Interpolate or not?-69                  |-|-|0|1|-1|1.000|1000
MULTIPLI125=1.0
*|Multiplication factor-69                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION125=0
*|Addition factor-69                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO125=1
*|Average or instantaneous value-69       |-|-|0|1|0|1.000|1000
INTERPOL126=-1
*|Interpolate or not?-70                  |-|-|0|1|-1|1.000|1000
MULTIPLI126=1.0
*|Multiplication factor-70                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION126=0
*|Addition factor-70                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO126=1
*|Average or instantaneous value-70       |-|-|0|1|0|1.000|1000
INTERPOL127=-1
*|Interpolate or not?-71                  |-|-|0|1|-1|1.000|1000
MULTIPLI127=1.0
*|Multiplication factor-71                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION127=0
*|Addition factor-71                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO127=1
*|Average or instantaneous value-71       |-|-|0|1|0|1.000|1000
INTERPOL128=-1
*|Interpolate or not?-72                  |-|-|0|1|-1|1.000|1000
MULTIPLI128=1.0
*|Multiplication factor-72                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION128=0
*|Addition factor-72                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO128=1
*|Average or instantaneous value-72       |-|-|0|1|0|1.000|1000
INTERPOL129=-1
*|Interpolate or not?-73                  |-|-|0|1|-1|1.000|1000
MULTIPLI129=1.0
*|Multiplication factor-73                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION129=0
*|Addition factor-73                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO129=1
*|Average or instantaneous value-73       |-|-|0|1|0|1.000|1000
INTERPOL130=-1
*|Interpolate or not?-74                  |-|-|0|1|-1|1.000|1000
MULTIPLI130=1.0
*|Multiplication factor-74                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION130=0
*|Addition factor-74                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO130=1
*|Average or instantaneous value-74       |-|-|0|1|0|1.000|1000
INTERPOL131=-1
*|Interpolate or not?-75                  |-|-|0|1|-1|1.000|1000
MULTIPLI131=1.0
*|Multiplication factor-75                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION131=0
*|Addition factor-75                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO131=1
*|Average or instantaneous value-75       |-|-|0|1|0|1.000|1000
INTERPOL132=-1
*|Interpolate or not?-76                  |-|-|0|1|-1|1.000|1000
MULTIPLI132=1.0
*|Multiplication factor-76                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION132=0
*|Addition factor-76                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO132=1
*|Average or instantaneous value-76       |-|-|0|1|0|1.000|1000
INTERPOL133=-1
*|Interpolate or not?-77                  |-|-|0|1|-1|1.000|1000
MULTIPLI133=1.0
*|Multiplication factor-77                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION133=0
*|Addition factor-77                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO133=1
*|Average or instantaneous value-77       |-|-|0|1|0|1.000|1000
INTERPOL134=-1
*|Interpolate or not?-78                  |-|-|0|1|-1|1.000|1000
MULTIPLI134=1.0
*|Multiplication factor-78                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION134=0
*|Addition factor-78                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO134=1
*|Average or instantaneous value-78       |-|-|0|1|0|1.000|1000
INTERPOL135=-1
*|Interpolate or not?-79                  |-|-|0|1|-1|1.000|1000
MULTIPLI135=1.0
*|Multiplication factor-79                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION135=0
*|Addition factor-79                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO135=1
*|Average or instantaneous value-79       |-|-|0|1|0|1.000|1000
INTERPOL136=-1
*|Interpolate or not?-80                  |-|-|0|1|-1|1.000|1000
MULTIPLI136=1.0
*|Multiplication factor-80                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION136=0
*|Addition factor-80                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO136=1
*|Average or instantaneous value-80       |-|-|0|1|0|1.000|1000
INTERPOL137=-1
*|Interpolate or not?-81                  |-|-|0|1|-1|1.000|1000
MULTIPLI137=1.0
*|Multiplication factor-81                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION137=0
*|Addition factor-81                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO137=1
*|Average or instantaneous value-81       |-|-|0|1|0|1.000|1000
INTERPOL138=-1
*|Interpolate or not?-82                  |-|-|0|1|-1|1.000|1000
MULTIPLI138=1.0
*|Multiplication factor-82                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION138=0
*|Addition factor-82                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO138=1
*|Average or instantaneous value-82       |-|-|0|1|0|1.000|1000
INTERPOL139=-1
*|Interpolate or not?-83                  |-|-|0|1|-1|1.000|1000
MULTIPLI139=1.0
*|Multiplication factor-83                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION139=0
*|Addition factor-83                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO139=1
*|Average or instantaneous value-83       |-|-|0|1|0|1.000|1000
INTERPOL140=-1
*|Interpolate or not?-84                  |-|-|0|1|-1|1.000|1000
MULTIPLI140=1.0
*|Multiplication factor-84                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION140=0
*|Addition factor-84                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO140=1
*|Average or instantaneous value-84       |-|-|0|1|0|1.000|1000
INTERPOL141=-1
*|Interpolate or not?-85                  |-|-|0|1|-1|1.000|1000
MULTIPLI141=1.0
*|Multiplication factor-85                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION141=0
*|Addition factor-85                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO141=1
*|Average or instantaneous value-85       |-|-|0|1|0|1.000|1000
INTERPOL142=-1
*|Interpolate or not?-86                  |-|-|0|1|-1|1.000|1000
MULTIPLI142=1.0
*|Multiplication factor-86                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION142=0
*|Addition factor-86                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO142=1
*|Average or instantaneous value-86       |-|-|0|1|0|1.000|1000
INTERPOL143=-1
*|Interpolate or not?-87                  |-|-|0|1|-1|1.000|1000
MULTIPLI143=1.0
*|Multiplication factor-87                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION143=0
*|Addition factor-87                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO143=1
*|Average or instantaneous value-87       |-|-|0|1|0|1.000|1000
INTERPOL144=-1
*|Interpolate or not?-88                  |-|-|0|1|-1|1.000|1000
MULTIPLI144=1.0
*|Multiplication factor-88                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION144=0
*|Addition factor-88                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO144=1
*|Average or instantaneous value-88       |-|-|0|1|0|1.000|1000
INTERPOL145=-1
*|Interpolate or not?-89                  |-|-|0|1|-1|1.000|1000
MULTIPLI145=1.0
*|Multiplication factor-89                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION145=0
*|Addition factor-89                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO145=1
*|Average or instantaneous value-89       |-|-|0|1|0|1.000|1000
INTERPOL146=-1
*|Interpolate or not?-90                  |-|-|0|1|-1|1.000|1000
MULTIPLI146=1.0
*|Multiplication factor-90                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION146=0
*|Addition factor-90                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO146=1
*|Average or instantaneous value-90       |-|-|0|1|0|1.000|1000
INTERPOL147=-1
*|Interpolate or not?-91                  |-|-|0|1|-1|1.000|1000
MULTIPLI147=1.0
*|Multiplication factor-91                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION147=0
*|Addition factor-91                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO147=1
*|Average or instantaneous value-91       |-|-|0|1|0|1.000|1000
INTERPOL148=-1
*|Interpolate or not?-92                  |-|-|0|1|-1|1.000|1000
MULTIPLI148=1.0
*|Multiplication factor-92                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION148=0
*|Addition factor-92                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO148=1
*|Average or instantaneous value-92       |-|-|0|1|0|1.000|1000
INTERPOL149=-1
*|Interpolate or not?-93                  |-|-|0|1|-1|1.000|1000
MULTIPLI149=1.0
*|Multiplication factor-93                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION149=0
*|Addition factor-93                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO149=1
*|Average or instantaneous value-93       |-|-|0|1|0|1.000|1000
INTERPOL150=-1
*|Interpolate or not?-94                  |-|-|0|1|-1|1.000|1000
MULTIPLI150=1.0
*|Multiplication factor-94                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION150=0
*|Addition factor-94                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO150=1
*|Average or instantaneous value-94       |-|-|0|1|0|1.000|1000
INTERPOL151=-1
*|Interpolate or not?-95                  |-|-|0|1|-1|1.000|1000
MULTIPLI151=1.0
*|Multiplication factor-95                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION151=0
*|Addition factor-95                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO151=1
*|Average or instantaneous value-95       |-|-|0|1|0|1.000|1000
INTERPOL152=-1
*|Interpolate or not?-96                  |-|-|0|1|-1|1.000|1000
MULTIPLI152=1.0
*|Multiplication factor-96                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION152=0
*|Addition factor-96                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO152=1
*|Average or instantaneous value-96       |-|-|0|1|0|1.000|1000
INTERPOL153=-1
*|Interpolate or not?-97                  |-|-|0|1|-1|1.000|1000
MULTIPLI153=1.0
*|Multiplication factor-97                |-|-|0|1|-1000000.00000|1000000.00000|1000
ADDITION153=0
*|Addition factor-97                      |-|-|0|1|-1000000.00000|1000000.00000|1000
AVERAGEO153=1
*|Average or instantaneous value-97       |-|-|0|1|0|1.000|1000

UNIT 56 TYPE 9	 fromMatlab_read
*$UNIT_NAME fromMatlab_read
*$MODEL .\Utility\Data Readers\Generic Data Files\First Line is Simulation Start\Free Format\Type9a.tmf
*$POSITION 1048 383
*$LAYER Main # 
*$# Data that would be sent from the MATLAB building model to TRNSYS. Includes setpoints, loads, and weather information.
*$# 
PARAMETERS 394
2		! 1 Mode
HEADERLI1		! 2 Header Lines to Skip
NOOFVALU1		! 3 No. of values to read
TIMEINTE1		! 4 Time interval of data
INTERPOL57		! 5 Interpolate or not?-1
MULTIPLI57		! 6 Multiplication factor-1
ADDITION57		! 7 Addition factor-1
AVERAGEO57		! 8 Average or instantaneous value-1
INTERPOL58		! 9 Interpolate or not?-2
MULTIPLI58		! 10 Multiplication factor-2
ADDITION58		! 11 Addition factor-2
AVERAGEO58		! 12 Average or instantaneous value-2
INTERPOL59		! 13 Interpolate or not?-3
MULTIPLI59		! 14 Multiplication factor-3
ADDITION59		! 15 Addition factor-3
AVERAGEO59		! 16 Average or instantaneous value-3
INTERPOL60		! 17 Interpolate or not?-4
MULTIPLI60		! 18 Multiplication factor-4
ADDITION60		! 19 Addition factor-4
AVERAGEO60		! 20 Average or instantaneous value-4
INTERPOL61		! 21 Interpolate or not?-5
MULTIPLI61		! 22 Multiplication factor-5
ADDITION61		! 23 Addition factor-5
AVERAGEO61		! 24 Average or instantaneous value-5
INTERPOL62		! 25 Interpolate or not?-6
MULTIPLI62		! 26 Multiplication factor-6
ADDITION62		! 27 Addition factor-6
AVERAGEO62		! 28 Average or instantaneous value-6
INTERPOL63		! 29 Interpolate or not?-7
MULTIPLI63		! 30 Multiplication factor-7
ADDITION63		! 31 Addition factor-7
AVERAGEO63		! 32 Average or instantaneous value-7
INTERPOL64		! 33 Interpolate or not?-8
MULTIPLI64		! 34 Multiplication factor-8
ADDITION64		! 35 Addition factor-8
AVERAGEO64		! 36 Average or instantaneous value-8
INTERPOL65		! 37 Interpolate or not?-9
MULTIPLI65		! 38 Multiplication factor-9
ADDITION65		! 39 Addition factor-9
AVERAGEO65		! 40 Average or instantaneous value-9
INTERPOL66		! 41 Interpolate or not?-10
MULTIPLI66		! 42 Multiplication factor-10
ADDITION66		! 43 Addition factor-10
AVERAGEO66		! 44 Average or instantaneous value-10
INTERPOL67		! 45 Interpolate or not?-11
MULTIPLI67		! 46 Multiplication factor-11
ADDITION67		! 47 Addition factor-11
AVERAGEO67		! 48 Average or instantaneous value-11
INTERPOL68		! 49 Interpolate or not?-12
MULTIPLI68		! 50 Multiplication factor-12
ADDITION68		! 51 Addition factor-12
AVERAGEO68		! 52 Average or instantaneous value-12
INTERPOL69		! 53 Interpolate or not?-13
MULTIPLI69		! 54 Multiplication factor-13
ADDITION69		! 55 Addition factor-13
AVERAGEO69		! 56 Average or instantaneous value-13
INTERPOL70		! 57 Interpolate or not?-14
MULTIPLI70		! 58 Multiplication factor-14
ADDITION70		! 59 Addition factor-14
AVERAGEO70		! 60 Average or instantaneous value-14
INTERPOL71		! 61 Interpolate or not?-15
MULTIPLI71		! 62 Multiplication factor-15
ADDITION71		! 63 Addition factor-15
AVERAGEO71		! 64 Average or instantaneous value-15
INTERPOL72		! 65 Interpolate or not?-16
MULTIPLI72		! 66 Multiplication factor-16
ADDITION72		! 67 Addition factor-16
AVERAGEO72		! 68 Average or instantaneous value-16
INTERPOL73		! 69 Interpolate or not?-17
MULTIPLI73		! 70 Multiplication factor-17
ADDITION73		! 71 Addition factor-17
AVERAGEO73		! 72 Average or instantaneous value-17
INTERPOL74		! 73 Interpolate or not?-18
MULTIPLI74		! 74 Multiplication factor-18
ADDITION74		! 75 Addition factor-18
AVERAGEO74		! 76 Average or instantaneous value-18
INTERPOL75		! 77 Interpolate or not?-19
MULTIPLI75		! 78 Multiplication factor-19
ADDITION75		! 79 Addition factor-19
AVERAGEO75		! 80 Average or instantaneous value-19
INTERPOL76		! 81 Interpolate or not?-20
MULTIPLI76		! 82 Multiplication factor-20
ADDITION76		! 83 Addition factor-20
AVERAGEO76		! 84 Average or instantaneous value-20
INTERPOL77		! 85 Interpolate or not?-21
MULTIPLI77		! 86 Multiplication factor-21
ADDITION77		! 87 Addition factor-21
AVERAGEO77		! 88 Average or instantaneous value-21
INTERPOL78		! 89 Interpolate or not?-22
MULTIPLI78		! 90 Multiplication factor-22
ADDITION78		! 91 Addition factor-22
AVERAGEO78		! 92 Average or instantaneous value-22
INTERPOL79		! 93 Interpolate or not?-23
MULTIPLI79		! 94 Multiplication factor-23
ADDITION79		! 95 Addition factor-23
AVERAGEO79		! 96 Average or instantaneous value-23
INTERPOL80		! 97 Interpolate or not?-24
MULTIPLI80		! 98 Multiplication factor-24
ADDITION80		! 99 Addition factor-24
AVERAGEO80		! 100 Average or instantaneous value-24
INTERPOL81		! 101 Interpolate or not?-25
MULTIPLI81		! 102 Multiplication factor-25
ADDITION81		! 103 Addition factor-25
AVERAGEO81		! 104 Average or instantaneous value-25
INTERPOL82		! 105 Interpolate or not?-26
MULTIPLI82		! 106 Multiplication factor-26
ADDITION82		! 107 Addition factor-26
AVERAGEO82		! 108 Average or instantaneous value-26
INTERPOL83		! 109 Interpolate or not?-27
MULTIPLI83		! 110 Multiplication factor-27
ADDITION83		! 111 Addition factor-27
AVERAGEO83		! 112 Average or instantaneous value-27
INTERPOL84		! 113 Interpolate or not?-28
MULTIPLI84		! 114 Multiplication factor-28
ADDITION84		! 115 Addition factor-28
AVERAGEO84		! 116 Average or instantaneous value-28
INTERPOL85		! 117 Interpolate or not?-29
MULTIPLI85		! 118 Multiplication factor-29
ADDITION85		! 119 Addition factor-29
AVERAGEO85		! 120 Average or instantaneous value-29
INTERPOL86		! 121 Interpolate or not?-30
MULTIPLI86		! 122 Multiplication factor-30
ADDITION86		! 123 Addition factor-30
AVERAGEO86		! 124 Average or instantaneous value-30
INTERPOL87		! 125 Interpolate or not?-31
MULTIPLI87		! 126 Multiplication factor-31
ADDITION87		! 127 Addition factor-31
AVERAGEO87		! 128 Average or instantaneous value-31
INTERPOL88		! 129 Interpolate or not?-32
MULTIPLI88		! 130 Multiplication factor-32
ADDITION88		! 131 Addition factor-32
AVERAGEO88		! 132 Average or instantaneous value-32
INTERPOL89		! 133 Interpolate or not?-33
MULTIPLI89		! 134 Multiplication factor-33
ADDITION89		! 135 Addition factor-33
AVERAGEO89		! 136 Average or instantaneous value-33
INTERPOL90		! 137 Interpolate or not?-34
MULTIPLI90		! 138 Multiplication factor-34
ADDITION90		! 139 Addition factor-34
AVERAGEO90		! 140 Average or instantaneous value-34
INTERPOL91		! 141 Interpolate or not?-35
MULTIPLI91		! 142 Multiplication factor-35
ADDITION91		! 143 Addition factor-35
AVERAGEO91		! 144 Average or instantaneous value-35
INTERPOL92		! 145 Interpolate or not?-36
MULTIPLI92		! 146 Multiplication factor-36
ADDITION92		! 147 Addition factor-36
AVERAGEO92		! 148 Average or instantaneous value-36
INTERPOL93		! 149 Interpolate or not?-37
MULTIPLI93		! 150 Multiplication factor-37
ADDITION93		! 151 Addition factor-37
AVERAGEO93		! 152 Average or instantaneous value-37
INTERPOL94		! 153 Interpolate or not?-38
MULTIPLI94		! 154 Multiplication factor-38
ADDITION94		! 155 Addition factor-38
AVERAGEO94		! 156 Average or instantaneous value-38
INTERPOL95		! 157 Interpolate or not?-39
MULTIPLI95		! 158 Multiplication factor-39
ADDITION95		! 159 Addition factor-39
AVERAGEO95		! 160 Average or instantaneous value-39
INTERPOL96		! 161 Interpolate or not?-40
MULTIPLI96		! 162 Multiplication factor-40
ADDITION96		! 163 Addition factor-40
AVERAGEO96		! 164 Average or instantaneous value-40
INTERPOL97		! 165 Interpolate or not?-41
MULTIPLI97		! 166 Multiplication factor-41
ADDITION97		! 167 Addition factor-41
AVERAGEO97		! 168 Average or instantaneous value-41
INTERPOL98		! 169 Interpolate or not?-42
MULTIPLI98		! 170 Multiplication factor-42
ADDITION98		! 171 Addition factor-42
AVERAGEO98		! 172 Average or instantaneous value-42
INTERPOL99		! 173 Interpolate or not?-43
MULTIPLI99		! 174 Multiplication factor-43
ADDITION99		! 175 Addition factor-43
AVERAGEO99		! 176 Average or instantaneous value-43
INTERPOL100		! 177 Interpolate or not?-44
MULTIPLI100		! 178 Multiplication factor-44
ADDITION100		! 179 Addition factor-44
AVERAGEO100		! 180 Average or instantaneous value-44
INTERPOL101		! 181 Interpolate or not?-45
MULTIPLI101		! 182 Multiplication factor-45
ADDITION101		! 183 Addition factor-45
AVERAGEO101		! 184 Average or instantaneous value-45
INTERPOL102		! 185 Interpolate or not?-46
MULTIPLI102		! 186 Multiplication factor-46
ADDITION102		! 187 Addition factor-46
AVERAGEO102		! 188 Average or instantaneous value-46
INTERPOL103		! 189 Interpolate or not?-47
MULTIPLI103		! 190 Multiplication factor-47
ADDITION103		! 191 Addition factor-47
AVERAGEO103		! 192 Average or instantaneous value-47
INTERPOL104		! 193 Interpolate or not?-48
MULTIPLI104		! 194 Multiplication factor-48
ADDITION104		! 195 Addition factor-48
AVERAGEO104		! 196 Average or instantaneous value-48
INTERPOL105		! 197 Interpolate or not?-49
MULTIPLI105		! 198 Multiplication factor-49
ADDITION105		! 199 Addition factor-49
AVERAGEO105		! 200 Average or instantaneous value-49
INTERPOL106		! 201 Interpolate or not?-50
MULTIPLI106		! 202 Multiplication factor-50
ADDITION106		! 203 Addition factor-50
AVERAGEO106		! 204 Average or instantaneous value-50
INTERPOL107		! 205 Interpolate or not?-51
MULTIPLI107		! 206 Multiplication factor-51
ADDITION107		! 207 Addition factor-51
AVERAGEO107		! 208 Average or instantaneous value-51
INTERPOL108		! 209 Interpolate or not?-52
MULTIPLI108		! 210 Multiplication factor-52
ADDITION108		! 211 Addition factor-52
AVERAGEO108		! 212 Average or instantaneous value-52
INTERPOL109		! 213 Interpolate or not?-53
MULTIPLI109		! 214 Multiplication factor-53
ADDITION109		! 215 Addition factor-53
AVERAGEO109		! 216 Average or instantaneous value-53
INTERPOL110		! 217 Interpolate or not?-54
MULTIPLI110		! 218 Multiplication factor-54
ADDITION110		! 219 Addition factor-54
AVERAGEO110		! 220 Average or instantaneous value-54
INTERPOL111		! 221 Interpolate or not?-55
MULTIPLI111		! 222 Multiplication factor-55
ADDITION111		! 223 Addition factor-55
AVERAGEO111		! 224 Average or instantaneous value-55
INTERPOL112		! 225 Interpolate or not?-56
MULTIPLI112		! 226 Multiplication factor-56
ADDITION112		! 227 Addition factor-56
AVERAGEO112		! 228 Average or instantaneous value-56
INTERPOL113		! 229 Interpolate or not?-57
MULTIPLI113		! 230 Multiplication factor-57
ADDITION113		! 231 Addition factor-57
AVERAGEO113		! 232 Average or instantaneous value-57
INTERPOL114		! 233 Interpolate or not?-58
MULTIPLI114		! 234 Multiplication factor-58
ADDITION114		! 235 Addition factor-58
AVERAGEO114		! 236 Average or instantaneous value-58
INTERPOL115		! 237 Interpolate or not?-59
MULTIPLI115		! 238 Multiplication factor-59
ADDITION115		! 239 Addition factor-59
AVERAGEO115		! 240 Average or instantaneous value-59
INTERPOL116		! 241 Interpolate or not?-60
MULTIPLI116		! 242 Multiplication factor-60
ADDITION116		! 243 Addition factor-60
AVERAGEO116		! 244 Average or instantaneous value-60
INTERPOL117		! 245 Interpolate or not?-61
MULTIPLI117		! 246 Multiplication factor-61
ADDITION117		! 247 Addition factor-61
AVERAGEO117		! 248 Average or instantaneous value-61
INTERPOL118		! 249 Interpolate or not?-62
MULTIPLI118		! 250 Multiplication factor-62
ADDITION118		! 251 Addition factor-62
AVERAGEO118		! 252 Average or instantaneous value-62
INTERPOL119		! 253 Interpolate or not?-63
MULTIPLI119		! 254 Multiplication factor-63
ADDITION119		! 255 Addition factor-63
AVERAGEO119		! 256 Average or instantaneous value-63
INTERPOL120		! 257 Interpolate or not?-64
MULTIPLI120		! 258 Multiplication factor-64
ADDITION120		! 259 Addition factor-64
AVERAGEO120		! 260 Average or instantaneous value-64
INTERPOL121		! 261 Interpolate or not?-65
MULTIPLI121		! 262 Multiplication factor-65
ADDITION121		! 263 Addition factor-65
AVERAGEO121		! 264 Average or instantaneous value-65
INTERPOL122		! 265 Interpolate or not?-66
MULTIPLI122		! 266 Multiplication factor-66
ADDITION122		! 267 Addition factor-66
AVERAGEO122		! 268 Average or instantaneous value-66
INTERPOL123		! 269 Interpolate or not?-67
MULTIPLI123		! 270 Multiplication factor-67
ADDITION123		! 271 Addition factor-67
AVERAGEO123		! 272 Average or instantaneous value-67
INTERPOL124		! 273 Interpolate or not?-68
MULTIPLI124		! 274 Multiplication factor-68
ADDITION124		! 275 Addition factor-68
AVERAGEO124		! 276 Average or instantaneous value-68
INTERPOL125		! 277 Interpolate or not?-69
MULTIPLI125		! 278 Multiplication factor-69
ADDITION125		! 279 Addition factor-69
AVERAGEO125		! 280 Average or instantaneous value-69
INTERPOL126		! 281 Interpolate or not?-70
MULTIPLI126		! 282 Multiplication factor-70
ADDITION126		! 283 Addition factor-70
AVERAGEO126		! 284 Average or instantaneous value-70
INTERPOL127		! 285 Interpolate or not?-71
MULTIPLI127		! 286 Multiplication factor-71
ADDITION127		! 287 Addition factor-71
AVERAGEO127		! 288 Average or instantaneous value-71
INTERPOL128		! 289 Interpolate or not?-72
MULTIPLI128		! 290 Multiplication factor-72
ADDITION128		! 291 Addition factor-72
AVERAGEO128		! 292 Average or instantaneous value-72
INTERPOL129		! 293 Interpolate or not?-73
MULTIPLI129		! 294 Multiplication factor-73
ADDITION129		! 295 Addition factor-73
AVERAGEO129		! 296 Average or instantaneous value-73
INTERPOL130		! 297 Interpolate or not?-74
MULTIPLI130		! 298 Multiplication factor-74
ADDITION130		! 299 Addition factor-74
AVERAGEO130		! 300 Average or instantaneous value-74
INTERPOL131		! 301 Interpolate or not?-75
MULTIPLI131		! 302 Multiplication factor-75
ADDITION131		! 303 Addition factor-75
AVERAGEO131		! 304 Average or instantaneous value-75
INTERPOL132		! 305 Interpolate or not?-76
MULTIPLI132		! 306 Multiplication factor-76
ADDITION132		! 307 Addition factor-76
AVERAGEO132		! 308 Average or instantaneous value-76
INTERPOL133		! 309 Interpolate or not?-77
MULTIPLI133		! 310 Multiplication factor-77
ADDITION133		! 311 Addition factor-77
AVERAGEO133		! 312 Average or instantaneous value-77
INTERPOL134		! 313 Interpolate or not?-78
MULTIPLI134		! 314 Multiplication factor-78
ADDITION134		! 315 Addition factor-78
AVERAGEO134		! 316 Average or instantaneous value-78
INTERPOL135		! 317 Interpolate or not?-79
MULTIPLI135		! 318 Multiplication factor-79
ADDITION135		! 319 Addition factor-79
AVERAGEO135		! 320 Average or instantaneous value-79
INTERPOL136		! 321 Interpolate or not?-80
MULTIPLI136		! 322 Multiplication factor-80
ADDITION136		! 323 Addition factor-80
AVERAGEO136		! 324 Average or instantaneous value-80
INTERPOL137		! 325 Interpolate or not?-81
MULTIPLI137		! 326 Multiplication factor-81
ADDITION137		! 327 Addition factor-81
AVERAGEO137		! 328 Average or instantaneous value-81
INTERPOL138		! 329 Interpolate or not?-82
MULTIPLI138		! 330 Multiplication factor-82
ADDITION138		! 331 Addition factor-82
AVERAGEO138		! 332 Average or instantaneous value-82
INTERPOL139		! 333 Interpolate or not?-83
MULTIPLI139		! 334 Multiplication factor-83
ADDITION139		! 335 Addition factor-83
AVERAGEO139		! 336 Average or instantaneous value-83
INTERPOL140		! 337 Interpolate or not?-84
MULTIPLI140		! 338 Multiplication factor-84
ADDITION140		! 339 Addition factor-84
AVERAGEO140		! 340 Average or instantaneous value-84
INTERPOL141		! 341 Interpolate or not?-85
MULTIPLI141		! 342 Multiplication factor-85
ADDITION141		! 343 Addition factor-85
AVERAGEO141		! 344 Average or instantaneous value-85
INTERPOL142		! 345 Interpolate or not?-86
MULTIPLI142		! 346 Multiplication factor-86
ADDITION142		! 347 Addition factor-86
AVERAGEO142		! 348 Average or instantaneous value-86
INTERPOL143		! 349 Interpolate or not?-87
MULTIPLI143		! 350 Multiplication factor-87
ADDITION143		! 351 Addition factor-87
AVERAGEO143		! 352 Average or instantaneous value-87
INTERPOL144		! 353 Interpolate or not?-88
MULTIPLI144		! 354 Multiplication factor-88
ADDITION144		! 355 Addition factor-88
AVERAGEO144		! 356 Average or instantaneous value-88
INTERPOL145		! 357 Interpolate or not?-89
MULTIPLI145		! 358 Multiplication factor-89
ADDITION145		! 359 Addition factor-89
AVERAGEO145		! 360 Average or instantaneous value-89
INTERPOL146		! 361 Interpolate or not?-90
MULTIPLI146		! 362 Multiplication factor-90
ADDITION146		! 363 Addition factor-90
AVERAGEO146		! 364 Average or instantaneous value-90
INTERPOL147		! 365 Interpolate or not?-91
MULTIPLI147		! 366 Multiplication factor-91
ADDITION147		! 367 Addition factor-91
AVERAGEO147		! 368 Average or instantaneous value-91
INTERPOL148		! 369 Interpolate or not?-92
MULTIPLI148		! 370 Multiplication factor-92
ADDITION148		! 371 Addition factor-92
AVERAGEO148		! 372 Average or instantaneous value-92
INTERPOL149		! 373 Interpolate or not?-93
MULTIPLI149		! 374 Multiplication factor-93
ADDITION149		! 375 Addition factor-93
AVERAGEO149		! 376 Average or instantaneous value-93
INTERPOL150		! 377 Interpolate or not?-94
MULTIPLI150		! 378 Multiplication factor-94
ADDITION150		! 379 Addition factor-94
AVERAGEO150		! 380 Average or instantaneous value-94
INTERPOL151		! 381 Interpolate or not?-95
MULTIPLI151		! 382 Multiplication factor-95
ADDITION151		! 383 Addition factor-95
AVERAGEO151		! 384 Average or instantaneous value-95
INTERPOL152		! 385 Interpolate or not?-96
MULTIPLI152		! 386 Multiplication factor-96
ADDITION152		! 387 Addition factor-96
AVERAGEO152		! 388 Average or instantaneous value-96
INTERPOL153		! 389 Interpolate or not?-97
MULTIPLI153		! 390 Multiplication factor-97
ADDITION153		! 391 Addition factor-97
AVERAGEO153		! 392 Average or instantaneous value-97
111		! 393 Logical unit for input file
-1		! 394 Free format mode
*** External files
ASSIGN "C:\Users\ajp2\OneDrive - NIST\Documents\MainWork\Tests\DOEBenefitProj\formalTesting\atlanta_eff_default_2023_08_07.csv" 111
*|? Input file name |1000
*------------------------------------------------------------------------------

* Model "sim" (Type 25)
* 

*|*
*|* *** Model sim (Type 25, Unit 49)
*|*
CONSTANTS 5
*|*PARAMETERS																							VALUES			UNITS
RELATIVE1=0
*|Relative or absolute start time         |-|-|0|1|0|1.000|1000
OVERWRIT1=-1
*|Overwrite or Append                     |-|-|0|1|-1|1.000|1000
PRINTHEA1=-1
*|Print header                            |-|-|0|1|-1|1.000|1000
DELIMITE1=0
*|Delimiter                               |-|-|0|1|0|2.000|1000
PRINTLAB1=1
*|Print labels                            |-|-|0|1|-1|1.000|1000

UNIT 49 TYPE 25	 sim
*$UNIT_NAME sim
*$MODEL .\Output\Printer\Unformatted\No Units\Type25c.tmf
*$POSITION 2746 367
*$LAYER Outputs # 
PARAMETERS 10
STEP		! 1 Printing interval
START		! 2 Start time
STOP		! 3 Stop time
117		! 4 Logical unit
0		! 5 Units printing mode
RELATIVE1		! 6 Relative or absolute start time
OVERWRIT1		! 7 Overwrite or Append
PRINTHEA1		! 8 Print header
DELIMITE1		! 9 Delimiter
PRINTLAB1		! 10 Print labels
INPUTS 99
25,7 		! AHU1:Dry bulb temperature ->ahu1_out_rtd
101,7 		! AHU2:Dry bulb temperature ->ahu2_out_rtd
58,1 		! PL output to SL:Outlet temperature ->pump3_out_rtd
50,23 		! Hydronic F&P calculations:Q_AHU1 ->Q_AHU1
50,24 		! Hydronic F&P calculations:Q_AHU2 ->Q_AHU2
47,2 		! AHU1 preheater:Outlet Air Temperature ->ahu1_in_rtd
65,2 		! AHU2 preheater:Outlet Air Temperature ->ahu2_in_rtd
47,5 		! AHU1 preheater:Outlet Relative Humidity ->ahu1_rh_up
65,5 		! AHU2 preheater:Outlet Relative Humidity ->ahu2_rh_up
25,6 		! AHU1:Percent relative humidity  ->ahu1_rh_down
101,6 		! AHU2:Percent relative humidity  ->ahu2_rh_down
48,1 		! AHU1 F&P Calculation:F1 ->ahu1_f_sa
48,11 		! AHU1 F&P Calculation:F11 ->ahu1_f_ra
48,5 		! AHU1 F&P Calculation:F5 ->vav3_f
48,7 		! AHU1 F&P Calculation:F7 ->vav4_f
73,1 		! AHU2 F&P Calculation:F1 ->ahu2_f_sa
73,11 		! AHU2 F&P Calculation:F11 ->ahu2_f_ra
73,5 		! AHU2 F&P Calculation:F5 ->vav1_f
73,7 		! AHU2 F&P Calculation:F7 ->vav2_f
74,1 		! PL output to TS:Outlet Temperature ->ts_in_rtd
58,2 		! PL output to SL:Outlet flow rate ->pl_f
86,71 		! callMatlab:v12_pos_c ->v12_pos_c_mat
86,72 		! callMatlab:v13_pos_c ->v13_pos_c_mat
72,7 		! Chiller 1:Chiller Capacity ->ch1Cap
72,9 		! Chiller 1:Chiller Load ->ch1Load
47,4 		! AHU1 preheater:Volumetric Flow ->ahu1_f_tot
65,4 		! AHU2 preheater:Volumetric Flow ->ahu2_f_tot
86,77 		! callMatlab:ahu1_out_rtd_pred ->ahu1_out_rtd_mat
86,75 		! callMatlab:ahu2_out_rtd_pred ->ahu2_out_rtd_mat
86,78 		! callMatlab:ahu1_rh_down_pred ->ahu1_rh_down_mat
86,76 		! callMatlab:ahu2_rh_down_pred ->ahu2_rh_down_mat
27,3 		! AHU1 CC:Outlet air temperature ->ahu1_out_rtd_cc
102,3 		! AHU2 CC:Outlet air temperature ->ahu2_out_rtd_cc
69,1 		! Pump Controller:Pump Speed ->pump3_vfd
86,66 		! callMatlab:ahu1_power ->ahu1_fan_power
86,65 		! callMatlab:ahu2_power ->ahu2_fan_power
50,37 		! Hydronic F&P calculations:T_PL_in ->t_pl_in
50,36 		! Hydronic F&P calculations:T_SL_in ->t_sl_in
72,5 		! Chiller 1:Chiller Power ->ch1_power
70,5 		! Chiller 2:Chiller Power ->ch2_power
72,2 		! Chiller 1:Chilled Water Flowrate ->ch1_f_e
70,2 		! Chiller 2:Chilled Water Flowrate ->ch2_f_e
72,1 		! Chiller 1:Chilled Water Temperature ->ch1_e_out_rtd
70,1 		! Chiller 2:Chilled Water Temperature ->ch2_e_out_rtd
72,10 		! Chiller 1:Chiller Load Met ->ch1Met
72,11 		! Chiller 1:Chiller PLR ->ch1PLR
70,7 		! Chiller 2:Chiller Capacity ->ch2Cap
70,9 		! Chiller 2:Chiller Load ->ch2Load
70,10 		! Chiller 2:Chiller Load Met ->ch2Met
70,11 		! Chiller 2:Chiller PLR ->ch2PLR
27,12 		! AHU1 CC:Liquid side energy transfer ->q_ahu1_liq
102,12 		! AHU2 CC:Liquid side energy transfer ->q_ahu2_liq
55,2 		! HX1:Outlet Flowrate ->hx1_f_pg
60,1 		! Thermal Storage:T_out ->ts_out_rtd
55,1 		! HX1:Outlet Temperature ->hx1_pg_rtd_out
50,26 		! Hydronic F&P calculations:Q_TSE ->Q_TS
27,1 		! AHU1 CC:Outlet liquid temperature ->ahu1_out_cc_rtd
102,1 		! AHU2 CC:Outlet liquid temperature ->ahu2_out_cc_rtd
N_P1		! chillerPower:N_P1 ->pump1_vfd
N_P2		! chillerPower:N_P2 ->pump2_vfd
50,30 		! Hydronic F&P calculations:Q_DC ->Q_DC
50,1 		! Hydronic F&P calculations:P1 ->P1
50,3 		! Hydronic F&P calculations:P3 ->P3
57,2 		! SL output:Outlet Flowrate ->sl_f
58,1 		! PL output to SL:Outlet temperature ->pl_out_rtd
57,1 		! SL output:Outlet Temperature ->sl_out_rtd
50,22 		! Hydronic F&P calculations:Q_SL ->Q_SL
50,21 		! Hydronic F&P calculations:Q_PL ->Q_PL
50,25 		! Hydronic F&P calculations:Q_BTSE ->Q_BTSE
50,27 		! Hydronic F&P calculations:Q_HX1 ->Q_HX1
50,28 		! Hydronic F&P calculations:Q_C1 ->Q_C1
50,29 		! Hydronic F&P calculations:Q_C2 ->Q_C2
74,2 		! PL output to TS:Outlet Flowrate ->pl_out_ts
flow_cw_ch1		! chillerPower:flow_cw_ch1 ->flow_cw_ch1
27,2 		! AHU1 CC:Outlet liquid flow rate ->ahu1_out
102,2 		! AHU2 CC:Outlet liquid flow rate ->ahu2_out
55,2 		! HX1:Outlet Flowrate ->hx1_out
tsInvPer		! Convert for MATLAB:tsInvPer ->tesInv
pmode		! TS mode:pmode ->pmode
smode		! TS mode:smode ->smode
0,0		! [unconnected] tesInvDelay
fV8		! TS mode:fV8 ->v8_pos_c
Q_TS_kghr		! mass flow conversions for water:Q_TS_kghr ->q_ts_kghr
Q_BTS_kghr		! mass flow conversions for water:Q_BTS_kghr ->q_btse_kghr
50,33 		! Hydronic F&P calculations:power_P1 ->pump1_power
50,34 		! Hydronic F&P calculations:power_P2 ->pump2_power
50,32 		! Hydronic F&P calculations:power_P3 ->pump3_power
34,7 		! Return air:Dry bulb temperature ->t_ra_1
96,7 		! Supply air:Dry bulb temperature ->t_sa_1
Mass_Flow_RA		! Mass Flow Conversions for air:Mass_Flow_RA ->m_ra_1
Mass_Flow_SA		! Mass Flow Conversions for air:Mass_Flow_SA ->m_sa_1
34,5 		! Return air:Density of dry air ->den_ra_1
104,7 		! Return air-2:Dry bulb temperature ->t_ra_2
114,7 		! Supply air-2:Dry bulb temperature ->t_sa_2
Mass_Flow_RA2		! Mass Flow Conversions for air-2:Mass_Flow_RA2 ->m_ra_2
Mass_Flow_SA2		! Mass Flow Conversions for air-2:Mass_Flow_SA2 ->m_sa_2
104,5 		! Return air-2:Density of dry air ->den_ra_2
96,5 		! Supply air:Density of dry air ->den_sa_1
114,5 		! Supply air-2:Density of dry air ->den_sa_2
*** INITIAL INPUT VALUES
ahu1_out_rtd ahu2_out_rtd pump3_out_rtd Q_AHU1 Q_AHU2 ahu1_in_rtd
ahu2_in_rtd ahu1_rh_up ahu2_rh_up ahu1_rh_down ahu2_rh_down ahu1_f_sa
ahu1_f_ra vav3_f vav4_f ahu2_f_sa ahu2_f_ra vav1_f vav2_f ts_in_rtd
pl_f v12_pos_c_mat v13_pos_c_mat ch1Cap ch1Load ahu1_f_tot ahu2_f_tot
ahu1_out_rtd_mat ahu2_out_rtd_mat ahu1_rh_down_mat ahu2_rh_down_mat
ahu1_out_rtd_cc ahu2_out_rtd_cc pump3_vfd ahu1_fan_power ahu2_fan_power
t_pl_in t_sl_in ch1_power ch2_power ch1_f_e ch2_f_e ch1_e_out_rtd ch2_e_out_rtd
ch1Met ch1PLR ch2Cap ch2Load ch2Met ch2PLR q_ahu1_liq q_ahu2_liq hx1_f_pg
ts_out_rtd hx1_pg_rtd_out Q_TS ahu1_out_cc_rtd ahu2_out_cc_rtd pump1_vfd
pump2_vfd Q_DC P1 P3 sl_f pl_out_rtd sl_out_rtd Q_SL Q_PL Q_BTSE Q_HX1
Q_C1 Q_C2 pl_out_ts flow_cw_ch1 ahu1_out ahu2_out hx1_out tesInv pmode
smode tesInvDelay v8_pos_c q_ts_kghr q_btse_kghr pump1_power pump2_power
pump3_power t_ra_1 t_sa_1 m_ra_1 m_sa_1 den_ra_1 t_ra_2 t_sa_2 m_ra_2
m_sa_2 den_ra_2 den_sa_1 den_sa_2 
*** External files
ASSIGN "C:\TRNSYS18\MyProjects\TRNSYS\forPaper\atlanta_tes\full_2024_02_07_v1.txt" 117
*|? Output file for printed results |1000
*------------------------------------------------------------------------------

* Model "airflows" (Type 65)
* 

*|*
*|* *** Model airflows (Type 65, Unit 46)
*|*
CONSTANTS 9
*|*PARAMETERS																							VALUES			UNITS
NBOFLEFT=4
*|Nb. of left-axis variables              |-|-|0|1|0|10.000|1000
NBOFRIGH=2
*|Nb. of right-axis variables             |-|-|0|1|0|10.000|1000
LEFTAXIS=0.0
*|Left axis minimum                       |-|-|0|1|-1000000.00000|1000000.00000|1000
LEFTAXIS1=1000.0
*|Left axis maximum                       |-|-|0|1|-1000000.00000|1000000.00000|1000
RIGHTAXI=0.0
*|Right axis minimum                      |-|-|0|1|-1000000.00000|1000000.00000|1000
RIGHTAXI1=1000.0
*|Right axis maximum                      |-|-|0|1|-1000000.00000|1000000.00000|1000
NUMBEROF8=1
*|Number of plots per simulation          |-|-|0|1|-1|1000000.00000|1000
XAXISGRI=12
*|X-axis gridpoints                       |-|-|0|1|1|1000000.00000|1000
SHUTOFFO=0
*|Shut off Online w/o removing            |-|-|0|1|-1|0.000|1000

UNIT 46 TYPE 65	 airflows
*$UNIT_NAME airflows
*$MODEL .\Output\Online Plotter\Online Plotter Without File\Type65d.tmf
*$POSITION 2760 239
*$LAYER Outputs # 
PARAMETERS 12
NBOFLEFT		! 1 Nb. of left-axis variables
NBOFRIGH		! 2 Nb. of right-axis variables
LEFTAXIS		! 3 Left axis minimum
LEFTAXIS1		! 4 Left axis maximum
RIGHTAXI		! 5 Right axis minimum
RIGHTAXI1		! 6 Right axis maximum
NUMBEROF8		! 7 Number of plots per simulation
XAXISGRI		! 8 X-axis gridpoints
SHUTOFFO		! 9 Shut off Online w/o removing
-1		! 10 Logical unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 6
73,5 		! AHU2 F&P Calculation:F5 ->vav1
73,7 		! AHU2 F&P Calculation:F7 ->vav2
48,5 		! AHU1 F&P Calculation:F5 ->vav3
48,7 		! AHU1 F&P Calculation:F7 ->vav4
0,0		! [unconnected] Right axis variable-1
0,0		! [unconnected] Right axis variable-2
*** INITIAL INPUT VALUES
vav1 vav2 vav3 vav4 label label 
LABELS  3
"Temperature [C]"
"Heat Transfer Rate [kJ/h] "
"Graph 1"
*------------------------------------------------------------------------------

* Model "Hydronic F&P calculations" (Type 9031)
* 

*|*
*|* *** Model Hydronic F&P calculations (Type 9031, Unit 50)
*|*
CONSTANTS 1
*|*PARAMETERS																							VALUES			UNITS
PLOW=10
*|P_low                                   |psi|psi|0|1|-1000000.00000|1000000.00000|1000
CONSTANTS 2
*|*INPUTS																							VALUES			UNITS
NP=0
*|N_P5                                    |rpm|rpm|0|1|0|1000000.00000|1000
FV=0
*|f_V20                                   |-|-|0|1|0|1.000|1000

UNIT 50 TYPE 9031	 Hydronic F&P calculations
*$UNIT_NAME Hydronic F&P calculations
*$MODEL \Users\ajp2\OneDrive - NIST\EDrive\EDrive (1)\IA Project\reports\TRNSYS Model\for github\TSIM\MyTypes\type9031.tmf
*$POSITION 1327 141
*$LAYER SL # 
PARAMETERS 1
PLOW		! 1 P_low
INPUTS 14
N_P1		! chillerPower:N_P1 ->N_P1
N_P2		! chillerPower:N_P2 ->N_P2
69,1 		! Pump Controller:Pump Speed ->N_P3
0,0		! [unconnected] N_P5
fV8MatOut		! TS mode:fV8MatOut ->f_V8
f_V10		! chillerPower:f_V10 ->f_V10
86,71 		! callMatlab:v12_pos_c ->f_V12
86,72 		! callMatlab:v13_pos_c ->f_V13
f_V18		! chillerPower:f_V18 ->f_V18
f_V19		! chillerPower:f_V19 ->f_V19
0,0		! [unconnected] f_V20
58,1 		! PL output to SL:Outlet temperature ->T_PL_out
57,1 		! SL output:Outlet Temperature ->T_SL_out
86,36 		! callMatlab:T_chwst ->T_chwst
*** INITIAL INPUT VALUES
N_P1 N_P2 1800 NP 0 0.3 0 0 0 0 FV 22 22 0 
*------------------------------------------------------------------------------

* EQUATIONS "AHU2Conversion"
* 
EQUATIONS 1
ahu2_f_cc = Q_AHU2_kghr*1  
*$UNIT_NAME AHU2Conversion
*$LAYER Main
*$POSITION 1711 298
*$UNIT_NUMBER 51

*------------------------------------------------------------------------------


* Model "HX1" (Type 682)
* 

*|*
*|* *** Model HX1 (Type 682, Unit 55)
*|*
CONSTANTS 1
*|*PARAMETERS																							VALUES			UNITS
FLUIDSPE=3.48
*|Fluid Specific Heat                     |kJ/kg.K|kJ/kg.K|0|1|0.0|1000000.00000|1000
CONSTANTS 3
*|*INPUTS																							VALUES			UNITS
LOAD=0
*|Load                                    |kW|kW|0|1|-1000000.00000|1000000.00000|1000
MINIMUMH=-999
*|Minimum Heating Temperature             |C|C|0|1|-1000000.00000|1000000.00000|1000
MAXIMUMC=999
*|Maximum Cooling Temperature             |C|C|0|1|-1000000.00000|1000000.00000|1000

UNIT 55 TYPE 682	 HX1
*$UNIT_NAME HX1
*$MODEL .\Cogeneration (CHP) Library (TESS)\Simple Load Models\Other Fluid\Type682.tmf
*$POSITION 1757 354
*$LAYER SL # 
PARAMETERS 1
FLUIDSPE		! 1 Fluid Specific Heat
INPUTS 5
50,36 		! Hydronic F&P calculations:T_SL_in ->Inlet Temperature
Q_HX1_kghr		! mass flow conversions for water:Q_HX1_kghr ->Inlet Flowrate
0,0		! [unconnected] Load
0,0		! [unconnected] Minimum Heating Temperature
0,0		! [unconnected] Maximum Cooling Temperature
*** INITIAL INPUT VALUES
10.0 100.0 LOAD MINIMUMH MAXIMUMC 
*------------------------------------------------------------------------------

* Model "SL output" (Type 649)
* 

*|*
*|* *** Model SL output (Type 649, Unit 57)
*|*
CONSTANTS 1
*|*PARAMETERS																							VALUES			UNITS
NUMBEROF9=3
*|Number of Inlets                        |-|-|0|1|1|100.000|1000

UNIT 57 TYPE 649	 SL output
*$UNIT_NAME SL output
*$MODEL .\Hydronics Library (TESS)\Valves\Mixing Valve (100 Ports)\Other Fluids\Type649.tmf
*$POSITION 1617 247
*$LAYER SL # 
*$# Mixing Valve
PARAMETERS 1
NUMBEROF9		! 1 Number of Inlets
INPUTS 6
27,1 		! AHU1 CC:Outlet liquid temperature ->Temperature at Inlet-1
27,2 		! AHU1 CC:Outlet liquid flow rate ->Flowrate at Inlet-1
102,1 		! AHU2 CC:Outlet liquid temperature ->Temperature at Inlet-2
102,2 		! AHU2 CC:Outlet liquid flow rate ->Flowrate at Inlet-2
55,1 		! HX1:Outlet Temperature ->Temperature at Inlet-3
55,2 		! HX1:Outlet Flowrate ->Flowrate at Inlet-3
*** INITIAL INPUT VALUES
20 200.0 20 200.0 20 200.0 
*------------------------------------------------------------------------------

* Model "PL output to SL" (Type 11)
* 


UNIT 58 TYPE 11	 PL output to SL
*$UNIT_NAME PL output to SL
*$MODEL .\Hydronics\Tee-Piece Flow Mixer\Other Fluids\Type11h.tmf
*$POSITION 1222 290
*$LAYER SL # 
PARAMETERS 1
1		! 1 Tee piece mode
INPUTS 4
74,1 		! PL output to TS:Outlet Temperature ->Temperature at inlet 1
Q_BTS_kghr		! mass flow conversions for water:Q_BTS_kghr ->Flow rate at inlet 1
60,1 		! Thermal Storage:T_out ->Temperature at inlet 2
60,2 		! Thermal Storage:flow_out ->Flow rate at inlet 2
*** INITIAL INPUT VALUES
20.0 100.0 20.0 0 
*------------------------------------------------------------------------------

* EQUATIONS "mass flow conversions for water"
* 
EQUATIONS 12
Q_C1_kghr = [50,28]*0.2271*1030
Q_C2_kghr = [50,29]*0.2271*1030
Q_WSE_kghr = [50,31]*0.2271*1030
Q_AHU1_kghr = [50,23]*0.2271*1030
Q_AHU2_kghr = [50,24]*0.2271*1030*1
Q_PL_kghr = [50,21]*0.2271*1030
Q_SL_kghr = [50,22]*0.2271*1030
Q_HX1_kghr = [50,27]*0.2271*1030
Q_DC_kghr = [50,30]*0.2271*1030
Q_TS_kghr = [50,26]*0.2271*1030
Q_BTS_kghr = [50,25]*0.2271*1030
T_SL_in = [50,36]
*$UNIT_NAME mass flow conversions for water
*$LAYER SL
*$POSITION 1492 45
*$UNIT_NUMBER 59

*------------------------------------------------------------------------------


* Model "cc valves" (Type 65)
* 

*|*
*|* *** Model cc valves (Type 65, Unit 61)
*|*
CONSTANTS 9
*|*PARAMETERS																							VALUES			UNITS
NBOFLEFT1=2
*|Nb. of left-axis variables              |-|-|0|1|0|10.000|1000
NBOFRIGH1=2
*|Nb. of right-axis variables             |-|-|0|1|0|10.000|1000
LEFTAXIS2=-3
*|Left axis minimum                       |-|-|0|1|-1000000.00000|1000000.00000|1000
LEFTAXIS3=3
*|Left axis maximum                       |-|-|0|1|-1000000.00000|1000000.00000|1000
RIGHTAXI2=0.0
*|Right axis minimum                      |-|-|0|1|-1000000.00000|1000000.00000|1000
RIGHTAXI3=1.05
*|Right axis maximum                      |-|-|0|1|-1000000.00000|1000000.00000|1000
NUMBEROF10=1
*|Number of plots per simulation          |-|-|0|1|-1|1000000.00000|1000
XAXISGRI1=12
*|X-axis gridpoints                       |-|-|0|1|1|1000000.00000|1000
SHUTOFFO1=0
*|Shut off Online w/o removing            |-|-|0|1|-1|0.000|1000

UNIT 61 TYPE 65	 cc valves
*$UNIT_NAME cc valves
*$MODEL .\Output\Online Plotter\Online Plotter Without File\Type65d.tmf
*$POSITION 2779 581
*$LAYER Outputs # 
PARAMETERS 12
NBOFLEFT1		! 1 Nb. of left-axis variables
NBOFRIGH1		! 2 Nb. of right-axis variables
LEFTAXIS2		! 3 Left axis minimum
LEFTAXIS3		! 4 Left axis maximum
RIGHTAXI2		! 5 Right axis minimum
RIGHTAXI3		! 6 Right axis maximum
NUMBEROF10		! 7 Number of plots per simulation
XAXISGRI1		! 8 X-axis gridpoints
SHUTOFFO1		! 9 Shut off Online w/o removing
-1		! 10 Logical unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 4
dt1		! Equa:dt1 ->dt1
dt2		! Equa-2:dt2 ->dt2
86,71 		! callMatlab:v12_pos_c ->v12
86,72 		! callMatlab:v13_pos_c ->v13
*** INITIAL INPUT VALUES
dt1 dt2 v12 v13 
LABELS  3
"Temperature [C]"
"Heat Transfer Rate [kJ/h] "
"AHU flow"
*------------------------------------------------------------------------------

* EQUATIONS "Equa"
* 
EQUATIONS 1
dt1 = [25,7]-[86,40]
*$UNIT_NAME Equa
*$LAYER Main
*$POSITION 2452 746
*$UNIT_NUMBER 63

*------------------------------------------------------------------------------


* EQUATIONS "Equa-2"
* 
EQUATIONS 1
dt2 = [101,7]-[86,41]
*$UNIT_NAME Equa-2
*$LAYER Main
*$POSITION 2463 692
*$UNIT_NUMBER 64

*------------------------------------------------------------------------------


* Model "Thermal Storage" (Type 2201)
* 

*|*
*|* *** Model Thermal Storage (Type 2201, Unit 60)
*|*
CONSTANTS 10
*|*PARAMETERS																							VALUES			UNITS
C=0.000056988
*|C1                                      |-|-|0|1|-1000000.00000|1000000.00000|1000
C1=-0.0001535
*|C2                                      |-|-|0|1|-1000000.00000|1000000.00000|1000
C2=0.00009754
*|C3                                      |-|-|0|1|-1000000.00000|1000000.00000|1000
C3=0.0011
*|C4                                      |-|-|0|1|-1000000.00000|1000000.00000|1000
C4=-0.0012
*|C5                                      |-|-|0|1|-1000000.00000|1000000.00000|1000
C5=0.00030036
*|C6                                      |-|-|0|1|-1000000.00000|1000000.00000|1000
CRCHILLE=10.51
*|CR_Chiller1                             |-|-|0|1|-1000000.00000|1000000.00000|1000
CRCHILLE1=10.51
*|CR_Chiller2                             |-|-|0|1|-1000000.00000|1000000.00000|1000
CP=3.48
*|Cp                                      |-|-|0|1|-1000000.00000|1000000.00000|1000
TOL=0.1
*|tol                                     |-|-|0|1|-1000000.00000|1000000.00000|1000

UNIT 60 TYPE 2201	 Thermal Storage
*$UNIT_NAME Thermal Storage
*$MODEL \Users\ajp2\OneDrive - NIST\EDrive\EDrive (1)\IA Project\reports\TRNSYS Model\for github\TSIM\MyTypes\Thermal Storage_ajp.tmf
*$POSITION 1327 525
*$LAYER PL # 
PARAMETERS 10
C		! 1 C1
C1		! 2 C2
C2		! 3 C3
C3		! 4 C4
C4		! 5 C5
C5		! 6 C6
CRCHILLE		! 7 CR_Chiller1
CRCHILLE1		! 8 CR_Chiller2
CP		! 9 Cp
TOL		! 10 tol
INPUTS 5
74,1 		! PL output to TS:Outlet Temperature ->T_in
Q_TS_kghr		! mass flow conversions for water:Q_TS_kghr ->flow_in
iceInvReturn		! TS mode:iceInvReturn ->iceinvs
pmode		! TS mode:pmode ->pmode
smode		! TS mode:smode ->smode
*** INITIAL INPUT VALUES
10 Q_TS_kghr 0.40 0 0 
*------------------------------------------------------------------------------

* EQUATIONS "TS mode"
* 
EQUATIONS 6
pmode = eql([86,42],0)*4 + eql([86,42],2)*3 + eql([86,42],1)*1 
smode = eql([86,42],2)*2
backToMatlab = [86,42]
fV8 = eql([86,42],2)*1+eql([86,42],1)*0.6
iceInvReturn = [86,80]/100
fV8MatOut = [86,81]
*$UNIT_NAME TS mode
*$LAYER PL
*$POSITION 1216 591
*$UNIT_NUMBER 67

*------------------------------------------------------------------------------


* Model "Chiller 2" (Type 8888)
* 

*|*
*|* *** Model Chiller 2 (Type 8888, Unit 70)
*|*
CONSTANTS 21
*|*PARAMETERS																							VALUES			UNITS
RATEDCAP=178667.990626
*|Rated Capacity                          |kW|kW|0|1|0.0|1000000.00000|1000
RATEDCOP=4.5
*|Rated C.O.P.                            |-|-|0|1|0.0|1000000.00000|1000
CHWFLUID=3.48
*|CHW Fluid Specific Heat                 |kJ/kg.K|kJ/kg.K|0|1|0.0|1000000.00000|1000
CWFLUIDS=4.190
*|CW Fluid Specific Heat                  |kJ/kg.K|kJ/kg.K|0|1|0.0|1000000.00000|1000
NUMBEROF11=2
*|Number of CW Points                     |-|-|0|1|2|1000000.00000|1000
NUMBEROF12=3
*|Number of CHW Points                    |-|-|0|1|2|1000000.00000|1000
NUMBEROF13=6
*|Number of PLRs                          |-|-|0|1|2|1000000.00000|1000
A=175.77
*|a0                                      |-|-|0|1|-1000000.00000|1000000.00000|1000
A1=5.82
*|a1                                      |-|-|0|1|-1000000.00000|1000000.00000|1000
A2=-8.93
*|a2                                      |-|-|0|1|-1000000.00000|1000000.00000|1000
A3=-242.93
*|a3                                      |-|-|0|1|-1000000.00000|1000000.00000|1000
A4=9.81
*|a4                                      |-|-|0|1|-1000000.00000|1000000.00000|1000
B=6.90
*|b0                                      |-|-|0|1|-1000000.00000|1000000.00000|1000
B1=0.43
*|b1                                      |-|-|0|1|-1000000.00000|1000000.00000|1000
B2=0.0049
*|b2                                      |-|-|0|1|-1000000.00000|1000000.00000|1000
B3=0.0027
*|b3                                      |-|-|0|1|-1000000.00000|1000000.00000|1000
B4=0
*|b4                                      |-|-|0|1|-1000000.00000|1000000.00000|1000
P=0.0000761
*|p0                                      |-|-|0|1|-1000000.00000|1000000.00000|1000
P1=282.29
*|p1                                      |-|-|0|1|-1000000.00000|1000000.00000|1000
P2=-4988.67
*|p2                                      |-|-|0|1|-1000000.00000|1000000.00000|1000
CHILLER=2
*|chiller                                 |-|-|0|1|-1000000.00000|1000000.00000|1000
CONSTANTS 1
*|*INPUTS																							VALUES			UNITS
COOLINGW=29
*|Cooling Water Temperature               |C|C|0|1|-1000000.00000|1000000.00000|1000

UNIT 70 TYPE 8888	 Chiller 2
*$UNIT_NAME Chiller 2
*$MODEL \TRNSYS18\MyTypes\Type8888.tmf
*$POSITION 710 727
*$LAYER PL # 
*$# Water-Cooled Chiller
PARAMETERS 23
RATEDCAP		! 1 Rated Capacity
RATEDCOP		! 2 Rated C.O.P.
128		! 3 Logical Unit - Performance Data
129		! 4 Logical Unit - PLR Data
CHWFLUID		! 5 CHW Fluid Specific Heat
CWFLUIDS		! 6 CW Fluid Specific Heat
NUMBEROF11		! 7 Number of CW Points
NUMBEROF12		! 8 Number of CHW Points
NUMBEROF13		! 9 Number of PLRs
A		! 10 a0
A1		! 11 a1
A2		! 12 a2
A3		! 13 a3
A4		! 14 a4
B		! 15 b0
B1		! 16 b1
B2		! 17 b2
B3		! 18 b3
B4		! 19 b4
P		! 20 p0
P1		! 21 p1
P2		! 22 p2
CHILLER		! 23 chiller
INPUTS 6
50,37 		! Hydronic F&P calculations:T_PL_in ->Chilled Water Inlet Temperature
Q_C2_kghr		! [equation] Chilled Water Flowrate
0,0		! [unconnected] Cooling Water Temperature
flow_cw_ch2		! [equation] Cooling Water Flowrate
86,36 		! callMatlab:T_chwst ->CHW Set Point Temperature
86,74 		! callMatlab:ch2on ->Chiller Control Signal
*** INITIAL INPUT VALUES
5 Q_C2_kghr COOLINGW flow_cw_ch2 6 0 
*** External files
ASSIGN "Capacity and COP ratio.dat" 128
*|? Which file contains the chiller performance data? |1000
ASSIGN "PLR mapping.Dat" 129
*|? Which file contains the part-load performance data? |1000
*------------------------------------------------------------------------------

* EQUATIONS "chillerPower"
* 
EQUATIONS 12
power = (gt([72,5],0)*[72,5])+(gt([70,5],0)*[70,5])
DP_slSP_cur = [86,37]*0.000145*1000
ch2OnCalc = [86,34]
N_P2 = [86,74]*1800+eql([86,42],1)*1800
N_P1 = [86,73]*1800
N_P3 = 1800*[86,79]
f_V10 = 0.3*[86,34]
f_V18 = [86,74]+ eql([86,42],1)
f_V19 = [86,73]
flow_cw_ch1 = [86,73]*7000
flow_cw_ch2 = [86,74]*7000
enable_p3 = [86,79]
*$UNIT_NAME chillerPower
*$LAYER PL
*$POSITION 830 919
*$UNIT_NUMBER 71

*------------------------------------------------------------------------------


* Model "Chiller 1" (Type 8888)
* 

*|*
*|* *** Model Chiller 1 (Type 8888, Unit 72)
*|*
CONSTANTS 21
*|*PARAMETERS																							VALUES			UNITS
RATEDCAP1=89279.990648
*|Rated Capacity                          |kW|kW|0|1|0.0|1000000.00000|1000
RATEDCOP1=4.44
*|Rated C.O.P.                            |-|-|0|1|0.0|1000000.00000|1000
CHWFLUID1=3.48
*|CHW Fluid Specific Heat                 |kJ/kg.K|kJ/kg.K|0|1|0.0|1000000.00000|1000
CWFLUIDS1=4.190
*|CW Fluid Specific Heat                  |kJ/kg.K|kJ/kg.K|0|1|0.0|1000000.00000|1000
NUMBEROF14=2
*|Number of CW Points                     |-|-|0|1|2|1000000.00000|1000
NUMBEROF15=3
*|Number of CHW Points                    |-|-|0|1|2|1000000.00000|1000
NUMBEROF16=6
*|Number of PLRs                          |-|-|0|1|2|1000000.00000|1000
A5=32.9
*|a0                                      |-|-|0|1|-1000000.00000|1000000.00000|1000
A6=18.5
*|a1                                      |-|-|0|1|-1000000.00000|1000000.00000|1000
A7=-2.5
*|a2                                      |-|-|0|1|-1000000.00000|1000000.00000|1000
A8=-13
*|a3                                      |-|-|0|1|-1000000.00000|1000000.00000|1000
A9=0.87
*|a4                                      |-|-|0|1|-1000000.00000|1000000.00000|1000
B5=78.9
*|b0                                      |-|-|0|1|-1000000.00000|1000000.00000|1000
B6=-0.62
*|b1                                      |-|-|0|1|-1000000.00000|1000000.00000|1000
B7=0.0087
*|b2                                      |-|-|0|1|-1000000.00000|1000000.00000|1000
B8=1.63
*|b3                                      |-|-|0|1|-1000000.00000|1000000.00000|1000
B9=0.027
*|b4                                      |-|-|0|1|-1000000.00000|1000000.00000|1000
P3=46.1
*|p0                                      |-|-|0|1|-1000000.00000|1000000.00000|1000
P4=49.7
*|p1                                      |-|-|0|1|-1000000.00000|1000000.00000|1000
P5=-1584.5
*|p2                                      |-|-|0|1|-1000000.00000|1000000.00000|1000
MULT=1
*|mult                                    |-|-|0|1|-1000000.00000|1000000.00000|1000
CONSTANTS 1
*|*INPUTS																							VALUES			UNITS
COOLINGW1=29
*|Cooling Water Temperature               |C|C|0|1|-1000000.00000|1000000.00000|1000

UNIT 72 TYPE 8888	 Chiller 1
*$UNIT_NAME Chiller 1
*$MODEL \TRNSYS18\MyTypes\Type8888.tmf
*$POSITION 956 727
*$LAYER PL # 
*$# Water-Cooled Chiller
PARAMETERS 23
RATEDCAP1		! 1 Rated Capacity
RATEDCOP1		! 2 Rated C.O.P.
122		! 3 Logical Unit - Performance Data
123		! 4 Logical Unit - PLR Data
CHWFLUID1		! 5 CHW Fluid Specific Heat
CWFLUIDS1		! 6 CW Fluid Specific Heat
NUMBEROF14		! 7 Number of CW Points
NUMBEROF15		! 8 Number of CHW Points
NUMBEROF16		! 9 Number of PLRs
A5		! 10 a0
A6		! 11 a1
A7		! 12 a2
A8		! 13 a3
A9		! 14 a4
B5		! 15 b0
B6		! 16 b1
B7		! 17 b2
B8		! 18 b3
B9		! 19 b4
P3		! 20 p0
P4		! 21 p1
P5		! 22 p2
MULT		! 23 mult
INPUTS 6
50,37 		! Hydronic F&P calculations:T_PL_in ->Chilled Water Inlet Temperature
Q_C1_kghr		! mass flow conversions for water:Q_C1_kghr ->Chilled Water Flowrate
0,0		! [unconnected] Cooling Water Temperature
flow_cw_ch1		! [equation] Cooling Water Flowrate
86,36 		! callMatlab:T_chwst ->CHW Set Point Temperature
86,73 		! callMatlab:ch1on ->Chiller Control Signal
*** INITIAL INPUT VALUES
12.22 Q_C1_kghr COOLINGW1 flow_cw_ch1 6 0 
*** External files
ASSIGN "Capacity and COP ratio.dat" 122
*|? Which file contains the chiller performance data? |1000
ASSIGN "PLR mapping.Dat" 123
*|? Which file contains the part-load performance data? |1000
*------------------------------------------------------------------------------

* Model "Pump Controller" (Type 9106)
* 

*|*
*|* *** Model Pump Controller (Type 9106, Unit 69)
*|*
CONSTANTS 3
*|*PARAMETERS																							VALUES			UNITS
MAXOPERA=1800
*|Max Operating RPM                       |-|-|0|1|-1000000.00000|1000000.00000|1000
MINOPERA=450
*|Min Operating RPM                       |-|-|0|1|-1000000.00000|1000000.00000|1000
DFDTMAX=5
*|dfdt_max                                |-|-|0|1|-1000000.00000|1000000.00000|1000
*|*DERIVATIVES																							VALUES			UNITS
CONSTANTS 1
INITIALF=1500
*|Initial Fan Speed                       |-|-|0|1|-1000000.00000|1000000.00000|1000

UNIT 69 TYPE 9106	 Pump Controller
*$UNIT_NAME Pump Controller
*$MODEL \Users\ajp2\OneDrive - NIST\EDrive\EDrive (1)\IA Project\reports\TRNSYS Model\for github\TSIM\MyTypes\Pump Controller_ajp.tmf
*$POSITION 921 183
*$LAYER PL # 
PARAMETERS 3
MAXOPERA		! 1 Max Operating RPM
MINOPERA		! 2 Min Operating RPM
DFDTMAX		! 3 dfdt_max
INPUTS 5
50,13 		! Hydronic F&P calculations:P13 ->P13
50,19 		! Hydronic F&P calculations:P19 ->P19
N_P3		! chillerPower:N_P3 ->Pump Speed
DP_slSP_cur		! chillerPower:DP_slSP_cur ->Setpoint Pressure
enable_p3		! chillerPower:enable_p3 ->enable
*** INITIAL INPUT VALUES
0 0 1800 20 0 
DERIVATIVES 1
INITIALF		! 1 Initial Fan Speed
*------------------------------------------------------------------------------

* Model "PL output to TS" (Type 649)
* 

*|*
*|* *** Model PL output to TS (Type 649, Unit 74)
*|*
CONSTANTS 1
*|*PARAMETERS																							VALUES			UNITS
NUMBEROF17=2
*|Number of Inlets                        |-|-|0|1|1|100.000|1000

UNIT 74 TYPE 649	 PL output to TS
*$UNIT_NAME PL output to TS
*$MODEL .\Hydronics Library (TESS)\Valves\Mixing Valve (100 Ports)\Other Fluids\Type649.tmf
*$POSITION 977 471
*$LAYER Main # 
*$# Mixing Valve
PARAMETERS 1
NUMBEROF17		! 1 Number of Inlets
INPUTS 4
70,1 		! Chiller 2:Chilled Water Temperature ->Temperature at Inlet-1
70,2 		! Chiller 2:Chilled Water Flowrate ->Flowrate at Inlet-1
72,1 		! Chiller 1:Chilled Water Temperature ->Temperature at Inlet-2
72,2 		! Chiller 1:Chilled Water Flowrate ->Flowrate at Inlet-2
*** INITIAL INPUT VALUES
20 200.0 20 200.0 
*------------------------------------------------------------------------------

* Model "ch and tes loads" (Type 65)
* 

*|*
*|* *** Model ch and tes loads (Type 65, Unit 66)
*|*
CONSTANTS 9
*|*PARAMETERS																							VALUES			UNITS
NBOFLEFT2=4
*|Nb. of left-axis variables              |-|-|0|1|0|10.000|1000
NBOFRIGH2=2
*|Nb. of right-axis variables             |-|-|0|1|0|10.000|1000
LEFTAXIS4=0.0
*|Left axis minimum                       |-|-|0|1|-1000000.00000|1000000.00000|1000
LEFTAXIS5=90000
*|Left axis maximum                       |-|-|0|1|-1000000.00000|1000000.00000|1000
RIGHTAXI4=0.0
*|Right axis minimum                      |-|-|0|1|-1000000.00000|1000000.00000|1000
RIGHTAXI5=4
*|Right axis maximum                      |-|-|0|1|-1000000.00000|1000000.00000|1000
NUMBEROF18=1
*|Number of plots per simulation          |-|-|0|1|-1|1000000.00000|1000
XAXISGRI2=12
*|X-axis gridpoints                       |-|-|0|1|1|1000000.00000|1000
SHUTOFFO2=0
*|Shut off Online w/o removing            |-|-|0|1|-1|0.000|1000

UNIT 66 TYPE 65	 ch and tes loads
*$UNIT_NAME ch and tes loads
*$MODEL .\Output\Online Plotter\Online Plotter Without File\Type65d.tmf
*$POSITION 2824 165
*$LAYER Main # 
PARAMETERS 12
NBOFLEFT2		! 1 Nb. of left-axis variables
NBOFRIGH2		! 2 Nb. of right-axis variables
LEFTAXIS4		! 3 Left axis minimum
LEFTAXIS5		! 4 Left axis maximum
RIGHTAXI4		! 5 Right axis minimum
RIGHTAXI5		! 6 Right axis maximum
NUMBEROF18		! 7 Number of plots per simulation
XAXISGRI2		! 8 X-axis gridpoints
SHUTOFFO2		! 9 Shut off Online w/o removing
-1		! 10 Logical unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 6
27,12 		! AHU1 CC:Liquid side energy transfer ->q_ahu1_liq
102,12 		! AHU2 CC:Liquid side energy transfer ->q_ahu2_liq
72,9 		! Chiller 1:Chiller Load ->ch1Load
70,9 		! Chiller 2:Chiller Load ->ch2Load
backToMatlab		! TS mode:backToMatlab ->TESMode
70,5 		! Chiller 2:Chiller Power ->power
*** INITIAL INPUT VALUES
q_ahu1_liq q_ahu2_liq ch1Load ch2Load tesMode power 
LABELS  3
"Temperature [C]"
"Heat Transfer Rate [kJ/h] "
Loads
*------------------------------------------------------------------------------

* Model "fandp" (Type 25)
* 

*|*
*|* *** Model fandp (Type 25, Unit 75)
*|*
CONSTANTS 5
*|*PARAMETERS																							VALUES			UNITS
RELATIVE2=0
*|Relative or absolute start time         |-|-|0|1|0|1.000|1000
OVERWRIT2=-1
*|Overwrite or Append                     |-|-|0|1|-1|1.000|1000
PRINTHEA2=-1
*|Print header                            |-|-|0|1|-1|1.000|1000
DELIMITE2=0
*|Delimiter                               |-|-|0|1|0|2.000|1000
PRINTLAB2=1
*|Print labels                            |-|-|0|1|-1|1.000|1000

UNIT 75 TYPE 25	 fandp
*$UNIT_NAME fandp
*$MODEL .\Output\Printer\Unformatted\No Units\Type25c.tmf
*$POSITION 2767 730
*$LAYER Outputs # 
PARAMETERS 10
STEP		! 1 Printing interval
START		! 2 Start time
STOP		! 3 Stop time
124		! 4 Logical unit
0		! 5 Units printing mode
RELATIVE2		! 6 Relative or absolute start time
OVERWRIT2		! 7 Overwrite or Append
PRINTHEA2		! 8 Print header
DELIMITE2		! 9 Delimiter
PRINTLAB2		! 10 Print labels
INPUTS 50
N_P1		! chillerPower:N_P1 ->N_P1
N_P2		! chillerPower:N_P2 ->N_P2
69,1 		! Pump Controller:Pump Speed ->N_P3
0,0		! [unconnected] N_P5
fV8		! TS mode:fV8 ->f_V8
f_V10		! chillerPower:f_V10 ->f_V10
86,71 		! callMatlab:v12_pos_c ->f_V12
86,72 		! callMatlab:v13_pos_c ->f_V13
86,74 		! callMatlab:ch2on ->f_V18
86,73 		! callMatlab:ch1on ->f_V19
0,0		! [unconnected] f_V20
58,1 		! PL output to SL:Outlet temperature ->T_PL_out
57,1 		! SL output:Outlet Temperature ->T_SL_out
50,1 		! Hydronic F&P calculations:P1 ->P1
50,2 		! Hydronic F&P calculations:P2 ->P2
50,3 		! Hydronic F&P calculations:P3 ->P3
50,4 		! Hydronic F&P calculations:P4 ->P4
50,5 		! Hydronic F&P calculations:P5 ->P5
50,6 		! Hydronic F&P calculations:P6 ->P6
50,7 		! Hydronic F&P calculations:P7 ->P7
50,8 		! Hydronic F&P calculations:P8 ->P8
50,9 		! Hydronic F&P calculations:P9 ->P9
50,10 		! Hydronic F&P calculations:P10 ->P10
50,11 		! Hydronic F&P calculations:P11 ->P11
50,12 		! Hydronic F&P calculations:P12 ->P12
50,13 		! Hydronic F&P calculations:P13 ->P13
50,14 		! Hydronic F&P calculations:P14 ->P14
50,15 		! Hydronic F&P calculations:P15 ->P15
50,16 		! Hydronic F&P calculations:P16 ->P16
50,17 		! Hydronic F&P calculations:P17 ->P17
50,18 		! Hydronic F&P calculations:P18 ->P18
50,19 		! Hydronic F&P calculations:P19 ->P19
50,20 		! Hydronic F&P calculations:P20 ->P20
50,21 		! Hydronic F&P calculations:Q_PL ->Q_PL
50,22 		! Hydronic F&P calculations:Q_SL ->Q_SL
50,23 		! Hydronic F&P calculations:Q_AHU1 ->Q_AHU1
50,24 		! Hydronic F&P calculations:Q_AHU2 ->Q_AHU2
50,25 		! Hydronic F&P calculations:Q_BTSE ->Q_BTSE
50,26 		! Hydronic F&P calculations:Q_TSE ->Q_TSE
50,27 		! Hydronic F&P calculations:Q_HX1 ->Q_HX1
50,28 		! Hydronic F&P calculations:Q_C1 ->Q_C1
50,29 		! Hydronic F&P calculations:Q_C2 ->Q_C2
50,30 		! Hydronic F&P calculations:Q_DC ->Q_DC
50,31 		! Hydronic F&P calculations:Q_WSE ->Q_WSE
50,32 		! Hydronic F&P calculations:power_P3 ->power_P3
50,33 		! Hydronic F&P calculations:power_P1 ->power_P1
50,34 		! Hydronic F&P calculations:power_P2 ->power_P2
50,35 		! Hydronic F&P calculations:power_P5 ->power_P5
50,36 		! Hydronic F&P calculations:T_SL_in ->T_SL_in
50,37 		! Hydronic F&P calculations:T_PL_in ->T_PL_in
*** INITIAL INPUT VALUES
N_P1 N_P2 N_P3 N_P5 f_V8 f_V10 f_V12 f_V13 f_V18 f_V19 f_V20 T_PL_out T_SL_out
P1 P2 P3 P4 P5 P6 P7 P8 P9 P10 P11 P12 P13 P14 P15 P16 P17 P18 P19 P20 Q_PL Q_SL Q_AHU1
Q_AHU2 Q_BTSE Q_TSE Q_HX1 Q_C1 Q_C2 Q_DC Q_WSE power_P3 power_P1 power_P2
power_P5 T_SL_in T_PL_in 
*** External files
ASSIGN "C:\TRNSYS18\MyProjects\TRNSYS\forPaper\atlanta_tes\forHydFandP_2024_02_07_v1.txt" 124
*|? Output file for printed results |1000
*------------------------------------------------------------------------------

* Model "forMatlab" (Type 25)
* 

*|*
*|* *** Model forMatlab (Type 25, Unit 77)
*|*
CONSTANTS 5
*|*PARAMETERS																							VALUES			UNITS
RELATIVE3=0
*|Relative or absolute start time         |-|-|0|1|0|1.000|1000
OVERWRIT3=-1
*|Overwrite or Append                     |-|-|0|1|-1|1.000|1000
PRINTHEA3=-1
*|Print header                            |-|-|0|1|-1|1.000|1000
DELIMITE3=0
*|Delimiter                               |-|-|0|1|0|2.000|1000
PRINTLAB3=1
*|Print labels                            |-|-|0|1|-1|1.000|1000

UNIT 77 TYPE 25	 forMatlab
*$UNIT_NAME forMatlab
*$MODEL .\Output\Printer\Unformatted\No Units\Type25c.tmf
*$POSITION 2757 847
*$LAYER Outputs # 
PARAMETERS 10
STEP		! 1 Printing interval
START		! 2 Start time
STOP		! 3 Stop time
127		! 4 Logical unit
0		! 5 Units printing mode
RELATIVE3		! 6 Relative or absolute start time
OVERWRIT3		! 7 Overwrite or Append
PRINTHEA3		! 8 Print header
DELIMITE3		! 9 Delimiter
PRINTLAB3		! 10 Print labels
INPUTS 72
0,0		! [unconnected] timestep
Mass_Flow_VAV3		! Mass Flow Conversions for air:Mass_Flow_VAV3 ->m_sup_z3
24,7 		! VAV3:Dry bulb temperature ->t_sup_z3
24,1 		! VAV3:Humidity ratio ->w_sup_z3
24,7 		! VAV3:Dry bulb temperature ->t_z3
24,1 		! VAV3:Humidity ratio ->w_z3
Mass_Flow_VAV4		! Mass Flow Conversions for air:Mass_Flow_VAV4 ->m_sup_z4
23,7 		! VAV4:Dry bulb temperature ->t_sup_z4
23,1 		! VAV4:Humidity ratio ->w_sup_z4
23,7 		! VAV4:Dry bulb temperature ->t_z4
23,1 		! VAV4:Humidity ratio ->w_z4
Mass_Flow_VAV1		! Mass Flow Conversions for air-2:Mass_Flow_VAV1 ->m_sup_z1
100,7 		! VAV1:Dry bulb temperature ->t_sup_z1
100,1 		! VAV1:Humidity ratio ->w_sup_z1
100,7 		! VAV1:Dry bulb temperature ->t_z1
100,1 		! VAV1:Humidity ratio ->w_z1
Mass_Flow_VAV2		! Mass Flow Conversions for air-2:Mass_Flow_VAV2 ->m_sup_z2
99,7 		! VAV2:Dry bulb temperature ->t_sup_z2
99,1 		! VAV2:Humidity ratio ->w_sup_z2
99,7 		! VAV2:Dry bulb temperature ->t_z2
99,1 		! VAV2:Humidity ratio ->w_z2
25,1 		! AHU1:Humidity ratio ->w_ahu1
ahu1_vfd		! Convert for MATLAB:ahu1_vfd ->vfd_ahu1
d17Mat		! Convert for MATLAB:d17Mat ->d1_ahu1
d18Mat		! Convert for MATLAB:d18Mat ->d2_ahu1
0,0		! [unconnected] rh1_ahu1
0,0		! [unconnected] rh2_ahu1
48,17 		! AHU1 F&P Calculation:P4 ->p_sp_ahu1
25,7 		! AHU1:Dry bulb temperature ->t_sa_ahu1
0,0		! [unconnected] v_cc_ahu1
47,2 		! AHU1 preheater:Outlet Air Temperature ->tin_cc_ahu1
27,3 		! AHU1 CC:Outlet air temperature ->tout_cc_ahu1
101,1 		! AHU2:Humidity ratio ->w_ahu2
ahu2_vfd		! Convert for MATLAB:ahu2_vfd ->vfd_ahu2
d15Mat		! Convert for MATLAB:d15Mat ->d1_ahu2
d16Mat		! Convert for MATLAB:d16Mat ->d2_ahu2
0,0		! [unconnected] rh1_ahu2
0,0		! [unconnected] rh2_ahu2
73,17 		! AHU2 F&P Calculation:P4 ->p_sp_ahu2
101,7 		! AHU2:Dry bulb temperature ->t_sa_ahu2
0,0		! [unconnected] v_cc_ahu2
65,2 		! AHU2 preheater:Outlet Air Temperature ->tin_cc_ahu2
102,3 		! AHU2 CC:Outlet air temperature ->tout_cc_ahu2
0,0		! [unconnected] w_chw
m_chw_pm		! Convert for MATLAB:m_chw_pm ->m_chw_pm
m_chw_sl		! Convert for MATLAB:m_chw_sl ->m_chw_sl
T_chw1		! Convert for MATLAB:T_chw1 ->t_chw1
T_chw2		! Convert for MATLAB:T_chw2 ->t_chw2
60,1 		! Thermal Storage:T_out ->t_chw_ts
86,36 		! callMatlab:T_chwst ->t_chwst
86,37 		! callMatlab:DP_slSP ->dp_slsp
tsInvPer		! Convert for MATLAB:tsInvPer ->tes_inv
backToMatlab		! TS mode:backToMatlab ->tes_stat
0,0		! [unconnected] t_out
37,1 		! after zones mixer:Outlet Air Temperature ->t_return_ahu1
105,1 		! after zones mixer-2:Outlet Air Temperature ->t_return_ahu2
power		! [equation] power
48,17 		! AHU1 F&P Calculation:P4 ->ahu1_pressure
73,17 		! AHU2 F&P Calculation:P4 ->ahu2_pressure
ahu1_out_rtd		! Convert for MATLAB:ahu1_out_rtd ->ahu1_out_rtd
ahu2_out_rtd		! Convert for MATLAB:ahu2_out_rtd ->ahu2_out_rtd
ch1_power		! Convert for MATLAB:ch1_power ->ch1_power
ch2_power		! Convert for MATLAB:ch2_power ->ch2_power
0,0		! [unconnected] ahu1_f_cc
ahu2_f_cc		! [equation] ahu2_f_cc
30,1 		! RA mixer:Outlet Air Temperature ->ahu1_in_rtd
103,1 		! RA mixer-2:Outlet Air Temperature ->ahu2_in_rtd
30,3 		! RA mixer:Outlet Air % Relative Humidity ->ahu1_rh_up
103,3 		! RA mixer-2:Outlet Air % Relative Humidity ->ahu2_rh_up
ch1PLR		! Convert for MATLAB:ch1PLR ->ch1PLR
ch2PLR		! Convert for MATLAB:ch2PLR ->ch2PLR
58,1 		! PL output to SL:Outlet temperature ->pl_out
*** INITIAL INPUT VALUES
timestep m_sup_z3 t_sup_z3 w_sup_z3 t_z3 w_z3 m_sup_z4 t_sup_z4 w_sup_z4
t_z4 w_z4 m_sup_z1 t_sup_z1 w_sup_z1 t_z1 w_z1 m_sup_z2 t_sup_z2 w_sup_z2
t_z2 w_z2 w_ahu1 vfd_ahu1 d1_ahu1 d2_ahu1 rh1_ahu1 rh2_ahu1 p_sp_ahu1
t_sa_ahu1 v_cc_ahu1 tin_cc_ahu1 tout_cc_ahu1 w_ahu2 vfd_ahu2 d1_ahu2
d2_ahu2 rh1_ahu2 rh2_ahu2 p_sp_ahu2 t_sa_ahu2 v_cc_ahu2 tin_cc_ahu2
tout_cc_ahu2 w_chw m_chw_pm m_chw_sl t_chw1 t_chw2 t_chw_ts t_chwst
dp_slsp tes_inv tes_stat t_out t_return_ahu1 t_return_ahu2 power ahu1_pressure
ahu2_pressure ahu1_out_rtd ahu2_out_rtd ch1_power ch2_power ahu1_f_cc
ahu2_f_cc ahu1_in_rtd ahu2_in_rtd ahu1_rh_up ahu2_rh_up ch1PLR ch2PLR
pl_out 
*** External files
ASSIGN "C:\TRNSYS18\MyProjects\TRNSYS\forPaper\atlanta_tes\forMatlab_2024_02_07_v1.txt" 127
*|? Output file for printed results |1000
*------------------------------------------------------------------------------

* Model "TES valve" (Type 65)
* 

*|*
*|* *** Model TES valve (Type 65, Unit 78)
*|*
CONSTANTS 9
*|*PARAMETERS																							VALUES			UNITS
NBOFLEFT3=2
*|Nb. of left-axis variables              |-|-|0|1|0|10.000|1000
NBOFRIGH3=2
*|Nb. of right-axis variables             |-|-|0|1|0|10.000|1000
LEFTAXIS6=0.0
*|Left axis minimum                       |-|-|0|1|-1000000.00000|1000000.00000|1000
LEFTAXIS7=25
*|Left axis maximum                       |-|-|0|1|-1000000.00000|1000000.00000|1000
RIGHTAXI6=0.0
*|Right axis minimum                      |-|-|0|1|-1000000.00000|1000000.00000|1000
RIGHTAXI7=50
*|Right axis maximum                      |-|-|0|1|-1000000.00000|1000000.00000|1000
NUMBEROF19=1
*|Number of plots per simulation          |-|-|0|1|-1|1000000.00000|1000
XAXISGRI3=12
*|X-axis gridpoints                       |-|-|0|1|1|1000000.00000|1000
SHUTOFFO3=0
*|Shut off Online w/o removing            |-|-|0|1|-1|0.000|1000

UNIT 78 TYPE 65	 TES valve
*$UNIT_NAME TES valve
*$MODEL .\Output\Online Plotter\Online Plotter Without File\Type65d.tmf
*$POSITION 2822 442
*$LAYER Main # 
PARAMETERS 12
NBOFLEFT3		! 1 Nb. of left-axis variables
NBOFRIGH3		! 2 Nb. of right-axis variables
LEFTAXIS6		! 3 Left axis minimum
LEFTAXIS7		! 4 Left axis maximum
RIGHTAXI6		! 5 Right axis minimum
RIGHTAXI7		! 6 Right axis maximum
NUMBEROF19		! 7 Number of plots per simulation
XAXISGRI3		! 8 X-axis gridpoints
SHUTOFFO3		! 9 Shut off Online w/o removing
-1		! 10 Logical unit for output file
0		! 11 Output file units
0		! 12 Output file delimiter
INPUTS 4
58,1 		! PL output to SL:Outlet temperature ->pl_out
86,36 		! callMatlab:T_chwst ->sp
86,81 		! callMatlab:v8 ->v8
50,26 		! Hydronic F&P calculations:Q_TSE ->ts_f
*** INITIAL INPUT VALUES
pl_out sp v8 ts_f 
LABELS  3
"Temperature [C]"
"Valve "
"Graph 1"
*------------------------------------------------------------------------------

* Model "chillers" (Type 25)
* 

*|*
*|* *** Model chillers (Type 25, Unit 85)
*|*
CONSTANTS 5
*|*PARAMETERS																							VALUES			UNITS
RELATIVE4=0
*|Relative or absolute start time         |-|-|0|1|0|1.000|1000
OVERWRIT4=-1
*|Overwrite or Append                     |-|-|0|1|-1|1.000|1000
PRINTHEA4=-1
*|Print header                            |-|-|0|1|-1|1.000|1000
DELIMITE4=0
*|Delimiter                               |-|-|0|1|0|2.000|1000
PRINTLAB4=1
*|Print labels                            |-|-|0|1|-1|1.000|1000

UNIT 85 TYPE 25	 chillers
*$UNIT_NAME chillers
*$MODEL .\Output\Printer\Unformatted\No Units\Type25c.tmf
*$POSITION 2767 1018
*$LAYER Outputs # 
PARAMETERS 10
STEP		! 1 Printing interval
START		! 2 Start time
STOP		! 3 Stop time
130		! 4 Logical unit
0		! 5 Units printing mode
RELATIVE4		! 6 Relative or absolute start time
OVERWRIT4		! 7 Overwrite or Append
PRINTHEA4		! 8 Print header
DELIMITE4		! 9 Delimiter
PRINTLAB4		! 10 Print labels
INPUTS 12
Q_C2_kghr		! mass flow conversions for water:Q_C2_kghr ->m_ch2
86,36 		! callMatlab:T_chwst ->t_set_ch2
50,37 		! Hydronic F&P calculations:T_PL_in ->t_in_ch2
70,5 		! Chiller 2:Chiller Power ->ch2_power
Q_C1_kghr		! mass flow conversions for water:Q_C1_kghr ->m_ch1
86,36 		! callMatlab:T_chwst ->t_set_ch1
50,37 		! Hydronic F&P calculations:T_PL_in ->t_in_ch1
72,5 		! Chiller 1:Chiller Power ->ch1_power
70,1 		! Chiller 2:Chilled Water Temperature ->t_out_ch2
72,1 		! Chiller 1:Chilled Water Temperature ->t_out_ch1
86,74 		! callMatlab:ch2on ->ch2on
86,73 		! callMatlab:ch1on ->ch1on
*** INITIAL INPUT VALUES
m_ch2 t_set_ch2 t_in_ch2 ch2_power m_ch1 t_set_ch1 t_in_ch1 ch1_power
t_out_ch2 t_out_ch1 ch2on ch1on 
*** External files
ASSIGN "C:\TRNSYS18\MyProjects\TRNSYS\forPaper\atlanta_tes\chiller_2024_02_07_v1.txt" 130
*|? Output file for printed results |1000
*------------------------------------------------------------------------------

* Model "ahu1circuit-2" (Type 25)
* 

*|*
*|* *** Model ahu1circuit-2 (Type 25, Unit 87)
*|*
CONSTANTS 5
*|*PARAMETERS																							VALUES			UNITS
RELATIVE5=0
*|Relative or absolute start time         |-|-|0|1|0|1.000|1000
OVERWRIT5=-1
*|Overwrite or Append                     |-|-|0|1|-1|1.000|1000
PRINTHEA5=-1
*|Print header                            |-|-|0|1|-1|1.000|1000
DELIMITE5=0
*|Delimiter                               |-|-|0|1|0|2.000|1000
PRINTLAB5=1
*|Print labels                            |-|-|0|1|-1|1.000|1000

UNIT 87 TYPE 25	 ahu1circuit-2
*$UNIT_NAME ahu1circuit-2
*$MODEL .\Output\Printer\Unformatted\No Units\Type25c.tmf
*$POSITION 2635 69
*$LAYER Main # 
PARAMETERS 10
STEP		! 1 Printing interval
START		! 2 Start time
STOP		! 3 Stop time
132		! 4 Logical unit
0		! 5 Units printing mode
RELATIVE5		! 6 Relative or absolute start time
OVERWRIT5		! 7 Overwrite or Append
PRINTHEA5		! 8 Print header
DELIMITE5		! 9 Delimiter
PRINTLAB5		! 10 Print labels
INPUTS 10
34,7 		! Return air:Dry bulb temperature ->t_ra
34,1 		! Return air:Humidity ratio ->w_ra
48,11 		! AHU1 F&P Calculation:F11 ->cfm_ra
Mass_Flow_RA		! Mass Flow Conversions for air:Mass_Flow_RA ->m_ra
96,7 		! Supply air:Dry bulb temperature ->t_sa
96,1 		! Supply air:Humidity ratio ->w_sa
48,1 		! AHU1 F&P Calculation:F1 ->cfm_sa
Mass_Flow_SA		! Mass Flow Conversions for air:Mass_Flow_SA ->m_sa
30,1 		! RA mixer:Outlet Air Temperature ->t_mix
30,2 		! RA mixer:Outlet Air Humidity Ratio ->w_mix
*** INITIAL INPUT VALUES
t_ra w_ra cfm_ra m_ra t_sa w_sa cfm_sa m_sa t_mix w_mix 
*** External files
ASSIGN "C:\TRNSYS18\MyProjects\TRNSYS\forPaper\atlanta_tes\ahu1Circuit_2024_02_07_v1.txt" 132
*|? Output file for printed results |1000
*------------------------------------------------------------------------------

* Model "tes" (Type 25)
* 

*|*
*|* *** Model tes (Type 25, Unit 68)
*|*
CONSTANTS 5
*|*PARAMETERS																							VALUES			UNITS
RELATIVE6=0
*|Relative or absolute start time         |-|-|0|1|0|1.000|1000
OVERWRIT6=-1
*|Overwrite or Append                     |-|-|0|1|-1|1.000|1000
PRINTHEA6=-1
*|Print header                            |-|-|0|1|-1|1.000|1000
DELIMITE6=0
*|Delimiter                               |-|-|0|1|0|2.000|1000
PRINTLAB6=1
*|Print labels                            |-|-|0|1|-1|1.000|1000

UNIT 68 TYPE 25	 tes
*$UNIT_NAME tes
*$MODEL .\Output\Printer\Unformatted\No Units\Type25c.tmf
*$POSITION 1242 975
*$LAYER Main # 
PARAMETERS 10
STEP		! 1 Printing interval
START		! 2 Start time
STOP		! 3 Stop time
133		! 4 Logical unit
0		! 5 Units printing mode
RELATIVE6		! 6 Relative or absolute start time
OVERWRIT6		! 7 Overwrite or Append
PRINTHEA6		! 8 Print header
DELIMITE6		! 9 Delimiter
PRINTLAB6		! 10 Print labels
INPUTS 20
86,42 		! callMatlab:TS_mode ->matlabMode
86,80 		! callMatlab:iceInv ->iceInvMat
86,81 		! callMatlab:v8 ->fV8Mat
pmode		! TS mode:pmode ->pmode
smode		! TS mode:smode ->smode
backToMatlab		! TS mode:backToMatlab ->backToMat
iceInvReturn		! TS mode:iceInvReturn ->iceInvReturn
74,1 		! PL output to TS:Outlet Temperature ->t_in
Q_TS_kghr		! mass flow conversions for water:Q_TS_kghr ->q_ts_khgr
60,1 		! Thermal Storage:T_out ->t_out
60,2 		! Thermal Storage:flow_out ->flow_out
60,3 		! Thermal Storage:iceinve ->iceinve
72,10 		! Chiller 1:Chiller Load Met ->qmet1
70,10 		! Chiller 2:Chiller Load Met ->qmet2
72,11 		! Chiller 1:Chiller PLR ->plr1
70,11 		! Chiller 2:Chiller PLR ->plr2
72,7 		! Chiller 1:Chiller Capacity ->cap1
70,7 		! Chiller 2:Chiller Capacity ->cap2
72,9 		! Chiller 1:Chiller Load ->load1
70,9 		! Chiller 2:Chiller Load ->load2
*** INITIAL INPUT VALUES
matlabMode iceInvMat fV8Mat pmode smode backToMat iceInvReturn t_in
q_ts_kghr t_out flow_out iceinve qmet1 qmet2 plr1 plr2 cap1 cap2 load1
load2 
*** External files
ASSIGN "C:\TRNSYS18\MyProjects\TRNSYS\forPaper\atlanta_tes\tes_2024_02_07_v1_ts.txt" 133
*|? Output file for printed results |1000
*------------------------------------------------------------------------------

END
*!LINK_STYLE
*!LINK 58:86
*!CONNECTION_SET 20:40:0:40:72:32768:3:0:1:1222,296:1222,336:1513,336:1513,499:2451,499
*!LINK 71:50
*!CONNECTION_SET 20:0:0:32:6:16776960:0:0:1:833,885:889,885:889,771:1255,771:1255,569:1209,569:1209,139:1311,139
*!CONNECTION_SET 0:40:0:32:10,9,1,2:32768:0:0:1:812,925:770,925:770,771:1254,771:1254,569:1208,569:1208,139:1310,139
*!LINK 71:69
*!CONNECTION_SET 20:0:16:32:3:16776960:0:0:1:833,885:889,885:889,771:804,771:804,138:920,138:920,181
*!CONNECTION_SET 20:0:0:16:5,4:32768:0:0:1:836,885:892,885:892,771:806,771:806,165:907,165
*!LINK 67:49
*!CONNECTION_SET 20:40:20:40:82:65535:0:0:1:1216,605:1216,629:1465,629:1465,398:1785,398:1785,381:2749,381
*!CONNECTION_SET 40:20:0:20:80,79:65535:0:0:1:1236,585:1465,585:1465,398:1785,398:1785,361:2729,361
*!LINK 60:62
*!CONNECTION_SET 32:32:0:20:10:32768:3:0:1:1342,523:2107,523:2107,607:2163,607
*!LINK 67:50
*!CONNECTION_SET 20:0:0:32:5:0:0:0:1:1216,565:1216,554:1240,554:1240,139:1311,139
*!LINK 59:72
*!CONNECTION_SET 0:40:20:0:2:32768:0:0:1:1472,51:1055,51:1055,693:959,693
*!LINK 57:62
*!CONNECTION_SET 0:38:0:40:36:32768:3:0:1:1600,251:1598,251:1598,566:2068,566:2068,627:2163,627
*!LINK 74:62
*!CONNECTION_SET 18:38:20:40:35:32768:3:0:1:978,475:978,654:2183,654:2183,627
*!LINK 72:62
*!CONNECTION_SET 40:0:40:40:37,33,11:32768:3:0:1:979,693:2259,693:2259,627:2203,627
*!LINK 70:62
*!CONNECTION_SET 20:40:20:40:38,34,12:32768:3:0:1:713,733:789,733:789,654:2183,654:2183,627
*!LINK 60:86
*!CONNECTION_SET 32:16:0:40:49:32768:3:0:1:1342,507:2424,507:2424,499:2451,499
*!LINK 59:58
*!CONNECTION_SET 0:0:0:0:2:16776960:0:0:1:1472,11:1112,11:1112,256:1202,256
*!LINK 74:58
*!CONNECTION_SET 37:0:0:20:1:32768:0:0:1:997,437:1076,437:1076,276:1202,276
*!LINK 74:60
*!CONNECTION_SET 37:19:0:32:1:32768:0:0:1:997,456:1076,456:1076,523:1310,523
*!LINK 72:74
*!CONNECTION_SET 0:0:0:38:4,3:32768:0:0:1:939,693:878,693:878,475:960,475
*!LINK 70:74
*!CONNECTION_SET 0:20:0:0:2,1:32768:0:0:1:693,713:670,713:670,437:960,437
*!LINK 60:58
*!CONNECTION_SET 0:0:0:40:4,3:32768:0:0:1:1310,491:1208,491:1208,335:1112,335:1112,296:1202,296
*!LINK 86:71
*!CONNECTION_SET 40:40:40:40:8,7,6,5,4,3:32768:3:0:1:2491,499:2516,499:2516,925:853,925
*!LINK 72:71
*!CONNECTION_SET 0:20:20:0:1:32768:0:0:1:939,713:878,713:878,875:889,875:889,885:833,885
*!LINK 70:71
*!CONNECTION_SET 20:40:0:0:2:32768:0:0:1:713,733:789,733:789,875:771,875:771,885:813,885
*!LINK 50:70
*!CONNECTION_SET 0:0:40:0:1:32768:0:0:1:1310,107:788,107:788,693:732,693
*!LINK 86:70
*!CONNECTION_SET 40:40:20:40:5,6:32768:3:0:1:2491,499:2516,499:2516,771:789,771:789,733:713,733
*!LINK 50:72
*!CONNECTION_SET 0:0:40:0:1:32768:0:0:1:1310,109:1239,109:1239,248:1064,248:1064,695:978,695
*!LINK 59:62
*!CONNECTION_SET 40:40:20:0:9,8:32768:3:0:1:1507,51:1590,51:1590,203:1908,203:1908,576:2178,576:2178,587
*!LINK 67:86
*!CONNECTION_SET 20:40:20:40:53:32768:3:0:1:1214,602:1214,626:1463,626:1463,520:2469,520:2469,496
*!LINK 86:67
*!CONNECTION_SET 20:40:20:40:3,2,1:32768:3:0:1:2471,499:2471,523:1445,523:1445,629:1216,629:1216,605
*!LINK 67:60
*!CONNECTION_SET 0:0:0:16:3,5,4:32768:0:0:1:1196,565:1176,565:1176,507:1310,507
*!LINK 59:60
*!CONNECTION_SET 0:40:32:0:2:32768:0:0:1:1472,51:1390,51:1390,97:1446,97:1446,491:1342,491
*!LINK 59:65
*!CONNECTION_SET 40:0:0:32:97,42:16776960:0:0:1:1509,13:2176,13:2176,311:2211,311
*!LINK 50:55
*!CONNECTION_SET 32:32:0:20:1:16776960:0:0:1:1343,139:1415,139:1415,310:1652,310:1652,340:1740,340
*!LINK 101:64
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:2112,429:2395,429:2395,666:2444,666
*!LINK 83:105
*!CONNECTION_SET 40:20:0:0:9,4:16711935:0:0:1:2261,388:2379,388:2379,518:2629,518:2629,528:2673,528
*!LINK 83:82
*!CONNECTION_SET 40:0:0:32:1:16711935:0:0:1:2261,368:2496,368:2496,453:2627,453
*!LINK 51:102
*!CONNECTION_SET 40:20:0:20:2:0:0:0:1:1731,292:1798,292:1798,288:1887,288
*!LINK 114:83
*!CONNECTION_SET 40:20:20:40:1:16711935:0:0:1:2111,622:2105,622:2105,432:2241,432:2241,408
*!LINK 104:83
*!CONNECTION_SET 0:20:40:40:5:16711935:0:0:1:2454,500:2344,500:2344,360:2260,360
*!LINK 73:83
*!CONNECTION_SET 16:32:20:0:8,6,4,2:16711935:0:0:0:2238,139:2240,230:2240,294:2240,326:2240,320
*!LINK 83:103
*!CONNECTION_SET 20:0:0:19:9,4:16711935:0:0:1:2244,319:2244,308:1960,308:1960,444:1987,444
*!LINK 101:83
*!CONNECTION_SET 0:40:0:0:7,3:16711935:0:0:1:2080,383:2003,383:2003,322:2229,322
*!LINK 83:80
*!CONNECTION_SET 20:0:0:0:1:16711935:0:0:1:2290,316:2290,305:2551,305:2551,136:2674,136
*!LINK 114:103
*!CONNECTION_SET 0:20:0:38:2,1:16711935:0:0:1:2071,622:1957,622:1957,512:1984,512
*!LINK 104:103
*!CONNECTION_SET 0:40:18:38:6,8:16711935:0:0:1:2425,521:1972,521:1972,465
*!LINK 103:65
*!CONNECTION_SET 37:19:0:16:1,3,2:16711935:0:0:0:1980,447:2014,448:2013,445:2019,445:2013,445:2124,444
*!LINK 102:101
*!CONNECTION_SET 40:40:0:20:2,1:0:0:0:1:1906,247:1971,247:1971,352:2059,352
*!LINK 106:73
*!CONNECTION_SET 32:16:16:0:4:0:0:0:1:1976,128:2239,128:2239,155
*!LINK 106:116
*!CONNECTION_SET 16:32:0:20:1:0:2:0:1:1960,144:1960,334:2619,334
*!LINK 116:82
*!CONNECTION_SET 40:20:16:0:4:0:2:0:1:2659,334:2622,334:2622,410:2643,410:2643,421
*!LINK 116:80
*!CONNECTION_SET 40:0:32:16:4:0:2:0:1:2659,314:2730,314:2730,276:2714,276:2714,266:2783,266:2783,204:2657,204
*!LINK 107:116
*!CONNECTION_SET 0:32:0:0:2:0:2:0:1:2542,144:2597,144:2597,178:2503,178:2503,314:2619,314
*!LINK 82:99
*!CONNECTION_SET 32:16:0:40:1,2:16711935:0:0:1:2658,389:2809,389:2870,389
*!LINK 65:102
*!CONNECTION_SET 16:32:20:40:3,5,6:16776960:0:0:0:2177,461:2181,487:1899,487:1899,487:1899,487:1899,305:1899,259
*!LINK 80:100
*!CONNECTION_SET 32:32:0:20:2,1:16711935:0:0:1:2656,172:2798,172:2859,172
*!LINK 102:82
*!CONNECTION_SET 40:0:0:16:2,3:16776960:0:0:1:1510,226:1767,226:1767,295:2099,295:2095,391:2218,391
*!LINK 105:104
*!CONNECTION_SET 0:19:40:20:2,1:16711935:0:0:1:2672,499:2553,499:2553,500:2494,500
*!LINK 102:80
*!CONNECTION_SET 20:0:0:16:2,3:16776960:0:0:1:1898,219:1898,208:2497,208:2497,151:2620,151
*!LINK 107:73
*!CONNECTION_SET 0:16:16:0:5:0:0:0:1:2546,125:2600,125:2600,150:2243,150:2243,152
*!LINK 25:63
*!CONNECTION_SET 40:40:0:0:1:0:0:0:1:2112,429:2395,429:2395,720:2433,720
*!LINK 22:37
*!CONNECTION_SET 40:20:0:0:9,4:16711935:0:0:1:2261,388:2411,388:2411,518:2629,518:2629,528:2673,528
*!LINK 22:54
*!CONNECTION_SET 40:0:0:32:1:16711935:0:0:1:2261,368:2504,368:2504,453:2627,453
*!LINK 54:23
*!CONNECTION_SET 32:16:0:40:1,2:16711935:0:0:1:2658,389:2809,389:2870,389
*!LINK 53:24
*!CONNECTION_SET 32:32:0:20:2,1:16711935:0:0:1:2656,172:2798,172:2859,172
*!LINK 37:34
*!CONNECTION_SET 0:19:40:20:2,1:16711935:0:0:1:2672,499:2553,499:2553,500:2494,500
*!LINK 84:48
*!CONNECTION_SET 0:16:16:0:5:0:0:0:1:2546,125:2243,125:2243,152
*!LINK 27:53
*!CONNECTION_SET 20:0:0:16:2,3:16776960:0:0:1:1902,219:2534,219:2534,151:2620,151
*!LINK 27:54
*!CONNECTION_SET 40:0:0:16:2,3:16776960:0:0:1:1518,226:2130,226:2130,391:2218,391
*!LINK 47:27
*!CONNECTION_SET 16:32:20:40:3,5,6:16776960:0:0:0:2177,461:2181,487:1899,487:1899,487:1899,487:1899,305:1903,267
*!LINK 84:98
*!CONNECTION_SET 0:32:0:0:2:0:2:0:1:2542,144:2437,144:2437,314:2619,314
*!LINK 98:53
*!CONNECTION_SET 40:0:32:16:4:0:2:0:1:2659,314:2731,314:2731,204:2657,204
*!LINK 98:54
*!CONNECTION_SET 40:20:16:0:4:0:2:0:1:2659,334:2735,334:2735,410:2643,410:2643,421
*!LINK 81:98
*!CONNECTION_SET 16:32:0:20:1:0:2:0:1:1960,144:1960,235:2389,235:2389,334:2619,334
*!LINK 81:48
*!CONNECTION_SET 32:16:16:0:4:0:0:0:1:1976,128:2239,128:2239,155
*!LINK 27:25
*!CONNECTION_SET 40:20:0:20:2,1:0:0:0:1:1914,235:2024,235:2024,352:2059,352
*!LINK 30:47
*!CONNECTION_SET 37:19:0:16:1,3,2:16711935:0:0:0:1982,448:2014,448:2013,445:2019,445:2013,445:2124,444
*!LINK 34:30
*!CONNECTION_SET 0:40:18:38:6,8:16711935:0:0:1:2451,520:2000,520:2000,465
*!LINK 96:30
*!CONNECTION_SET 0:20:0:38:2,1:16711935:0:0:1:2071,622:1959,622:1959,513:1986,513
*!LINK 22:53
*!CONNECTION_SET 20:0:0:0:1:16711935:0:0:1:2290,316:2290,305:2551,305:2551,136:2674,136
*!LINK 25:22
*!CONNECTION_SET 0:40:0:0:7,3:0:0:0:1:2083,385:2022,385:2022,324:2232,324
*!LINK 22:30
*!CONNECTION_SET 20:0:0:19:9,4:16711935:0:0:1:2244,319:2244,308:1962,308:1962,445:1989,445
*!LINK 48:22
*!CONNECTION_SET 16:32:20:0:8,6,4,2:16711935:0:0:0:2238,139:2240,230:2240,294:2240,326:2240,320
*!LINK 34:22
*!CONNECTION_SET 0:20:40:40:5:0:0:0:1:2454,500:2337,500:2337,360:2260,360
*!LINK 96:22
*!CONNECTION_SET 40:20:20:40:1:0:0:0:1:2111,622:2322,622:2322,432:2241,432:2241,408
*!LINK 65:46
*!CONNECTION_SET 32:16:0:20:1,2:65535:0:0:1:2243,293:2712,293:2712,233:2740,233
*!LINK 58:50
*!CONNECTION_SET 40:0:0:16:12:16776960:0:0:1:1242,256:1333,256:1333,185:1240,185:1240,123:1311,123
*!LINK 50:59
*!CONNECTION_SET 16:0:0:20:12,3,2,1,10,9,8,11,7,6,5,4:16776960:0:0:1:1327,107:1327,96:1364,96:1364,31:1472,31
*!LINK 59:55
*!CONNECTION_SET 20:40:0:40:2:16776960:0:0:1:1489,54:1489,363:1737,363
*!LINK 65:57
*!CONNECTION_SET 0:0:37:19:4,3:16776960:0:0:1:2210,276:1692,276:1692,231:1633,231
*!LINK 55:57
*!CONNECTION_SET 0:0:37:38:6,5:16776960:0:0:1:1740,320:1679,320:1679,291:1696,291:1696,251:1637,251
*!LINK 57:50
*!CONNECTION_SET 0:19:32:16:13:16776960:0:0:1:1600,232:1470,232:1470,123:1343,123
*!LINK 65:61
*!CONNECTION_SET 32:16:0:20:2:65535:0:0:1:2246,293:2281,293:2281,575:2762,575
*!LINK 59:78
*!CONNECTION_SET 40:20:16:32:42,43:16776960:0:0:1:1512,31:1595,31:1595,203:1913,203:1913,224:1963,224:1963,192
*!LINK 78:46
*!CONNECTION_SET 32:16:0:20:4,3:65535:0:0:1:1973,173:2709,173:2709,230:2737,230
*!LINK 78:61
*!CONNECTION_SET 32:16:0:20:1:65535:0:0:1:1979,176:2014,176:2014,575:2762,575
*!LINK 78:57
*!CONNECTION_SET 0:16:37:0:2,1:16776960:0:0:1:1939,170:1688,170:1688,207:1629,207
*!LINK 78:49
*!CONNECTION_SET 32:16:0:20:92,98,90,75,57,51,1,15,14,13,26,10,8,6,12,32,88,89,91:65535:0:0:1:1976,176:2699,176:2699,361:2726,361
*!LINK 65:49
*!CONNECTION_SET 32:16:0:20:97,99,95,76,58,52,2,16,7,18,19,9,27,17,11,33,94,93,96:65535:0:0:1:2243,293:2699,293:2699,361:2726,361
*!LINK 50:49
*!CONNECTION_SET 32:16:0:20:86,85,87,72,71,70,69,56,68,67,63,62,61,37,38,4,5:65535:0:0:1:1343,123:2702,123:2702,361:2729,361
*!LINK 78:62
*!CONNECTION_SET 32:32:0:0:23,7,1,2,14,13,5,6,22,31:32768:3:0:1:1976,192:2104,192:2104,587:2160,587
*!LINK 65:62
*!CONNECTION_SET 32:32:40:0:20,3,17,18,19,30,21,4,15,16,32:32768:3:0:1:2243,309:2278,309:2278,587:2200,587
*!LINK 86:78
*!CONNECTION_SET 0:0:16:32:93,87,81,14,13,12,6,75,74,70,92,69,80,86,98:32768:3:0:1:2448,459:1960,459:1960,192
*!CONNECTION_SET 40:20:0:20::65535:0:0:1:2491,479:2516,479:2516,436:2804,436
*!LINK 78:86
*!CONNECTION_SET 32:16:0:0:68,28,8,3,4,9,31,32,55,58,29,66:32768:3:0:1:1975,173:2420,173:2420,456:2447,456
*!LINK 86:65
*!CONNECTION_SET 0:0:32:32:93,86,80,69,92,70,74,6,12,13,87,81,14,75,99:32768:3:0:1:2448,459:2278,459:2278,309:2243,309
*!LINK 86:49
*!CONNECTION_SET 40:20:0:20:36,35,30,31,28,29,23,22:65535:0:0:1:2488,479:2513,479:2513,361:2726,361
*!LINK 86:79
*!CONNECTION_SET 40:40:0:20:72,71,70,69,68,67,66,65,64,63,62,61,60,59,58,57,56,55,54,53,52,51,50,49,48,47,46,45,44,43,42,41,40,39,38,37,36,35,34,33,32,31,30,29,28,27,26,25,24,23,22,21,20,19,18,17,16,15,14,13,12,11,10,9,8,7,6,5,4,3,2,1:65535:0:0:1:2485,499:2653,499:2653,500:2697,500
*!LINK 62:86
*!CONNECTION_SET 40:0:0:20:71,70,46,45,48,47,63,62,61,60,34,36,35,52,23,25,24:32768:3:0:1:2200,587:2421,587:2421,479:2448,479
*!LINK 65:86
*!CONNECTION_SET 32:0:40:0:67,59,18,13,69,39,19,14,42,43,56,40:32768:3:0:1:2243,277:2513,277:2513,459:2488,459
*!LINK 86:50
*!CONNECTION_SET 40:0:32:0:14,8,7:32768:3:0:1:2491,459:2516,459:2516,107:1343,107
*!LINK 86:61
*!CONNECTION_SET 40:20:0:20:4,3:65535:0:0:1:2491,479:2516,479:2516,575:2762,575
*!LINK 86:72
*!CONNECTION_SET 40:40:40:40:5,6:32768:3:0:1:2491,499:2516,499:2516,733:979,733
*!LINK 72:49
*!CONNECTION_SET 40:20:0:20:41,46,45,25,24,43,39:65535:0:0:1:979,713:2660,713:2660,361:2729,361
*!LINK 70:49
*!CONNECTION_SET 40:20:0:20:42,50,49,48,47,44,40:65535:0:0:1:733,713:789,713:789,398:1785,398:1785,361:2729,361
*!LINK 50:69
*!CONNECTION_SET 0:16:0:0:2,1:32768:0:0:1:1311,123:820,123:820,149:904,149
*!LINK 69:50
*!CONNECTION_SET 0:32:16:32:3:32768:0:0:1:904,181:841,181:841,96:1327,96:1327,139
*!LINK 58:49
*!CONNECTION_SET 40:20:0:20:21,65,3:65535:0:0:1:1242,276:1333,276:1333,398:1785,398:1785,361:2729,361
*!LINK 74:49
*!CONNECTION_SET 37:19:0:20:73,20:65535:0:0:1:997,456:1785,456:1785,398:2702,398:2702,361:2729,361
*!LINK 65:66
*!CONNECTION_SET 32:16:0:20:2:65535:0:0:1:2246,293:2281,293:2281,159:2804,159
*!LINK 78:66
*!CONNECTION_SET 32:16:0:20:1:65535:0:0:1:1979,176:2776,176:2776,159:2804,159
*!LINK 72:66
*!CONNECTION_SET 40:20:0:20:3:65535:0:0:1:978,714:2723,714:2723,544:2785,544:2785,480:2763,480:2763,160:2803,160
*!LINK 70:66
*!CONNECTION_SET 40:20:0:20:6,4:65535:0:0:1:733,713:788,713:788,91:2763,91:2764,159:2804,159
*!LINK 55:49
*!CONNECTION_SET 40:20:0:20:77,53,55:65535:0:0:1:1780,340:2702,340:2702,361:2729,361
*!LINK 60:49
*!CONNECTION_SET 32:16:0:20:54:65535:0:0:1:1342,507:2425,507:2425,361:2729,361
*!LINK 69:49
*!CONNECTION_SET 32:16:0:20:34:65535:0:0:1:936,165:1040,165:1040,398:1785,398:1785,361:2729,361
*!LINK 71:49
*!CONNECTION_SET 40:20:0:20:74,59,60:65535:0:0:1:853,905:2660,905:2660,361:2729,361
*!LINK 57:49
*!CONNECTION_SET 37:19:0:20:66,64:65535:0:0:1:1637,232:2702,232:2702,361:2729,361
*!LINK 50:75
*!CONNECTION_SET 32:16:0:20:50,49,48,47,46,45,44,43,42,41,40,39,38,37,36,35,34,33,32,31,30,29,28,27,26,25,24,23,22,21,20,19,18,17,16,15,14:65535:0:0:1:1343,123:2750,724
*!LINK 86:75
*!CONNECTION_SET 40:20:0:20:8,7,9,10:65535:0:0:1:2491,479:2516,479:2516,724:2750,724
*!LINK 69:75
*!CONNECTION_SET 32:16:0:20:3:65535:0:0:1:936,165:2750,724
*!LINK 71:75
*!CONNECTION_SET 40:20:0:20:6,1,2:65535:0:0:1:853,905:2750,724
*!LINK 58:75
*!CONNECTION_SET 40:20:0:20:12:65535:0:0:1:1242,276:2750,724
*!LINK 57:75
*!CONNECTION_SET 37:19:0:20:13:65535:0:0:1:1637,232:1696,232:1696,310:2180,310:2180,577:2723,577:2723,724:2750,724
*!LINK 67:66
*!CONNECTION_SET 40:20:0:20:5:65535:0:0:1:1236,585:1465,585:1465,150:2776,150:2776,159:2804,159
*!LINK 62:49
*!CONNECTION_SET 40:20:0:20:78:65535:0:0:1:2203,607:2259,607:2259,361:2729,361
*!LINK 59:49
*!CONNECTION_SET 40:20:0:20:84,83:65535:0:0:1:1512,31:2702,31:2702,361:2729,361
*!LINK 67:75
*!CONNECTION_SET 40:20:0:20:5:65535:0:0:1:1236,585:1256,585:1256,724:2750,724
*!LINK 78:77
*!CONNECTION_SET 32:16:0:20:7,22,2,6,11,10,5,68,58,9,4,3,8,28,29,31,32,55,66:65535:0:0:1:1979,176:2014,176:2014,841:2739,841
*!LINK 65:77
*!CONNECTION_SET 32:16:0:20:33,15,16,20,21,17,69,59,19,14,13,18,39,40,42,43,56,67,12:65535:0:0:1:2246,293:2281,293:2281,841:2739,841
*!LINK 62:77
*!CONNECTION_SET 40:20:0:20:71,70,63,62,61,60,52,48,47,46,45,36,35,34,25,24,23:65535:0:0:1:2203,607:2712,607:2712,841:2739,841
*!LINK 60:77
*!CONNECTION_SET 32:16:0:20:49:65535:0:0:1:1342,507:1446,507:1446,841:2739,841
*!LINK 67:77
*!CONNECTION_SET 40:20:0:20:53:65535:0:0:1:1236,585:1256,585:1256,841:2739,841
*!LINK 58:77
*!CONNECTION_SET 40:20:0:20:72:65535:0:0:1:1242,276:1540,276:1540,566:2712,566:2712,841:2739,841
*!LINK 58:78
*!CONNECTION_SET 40:20:0:0:1:65535:0:0:1:1238,277:1329,277:1329,399:2772,399:2772,417:2800,417
*!LINK 59:85
*!CONNECTION_SET 40:20:0:20:1,5:65535:0:0:1:1512,31:1595,31:1595,203:1913,203:1913,1012:2750,1012
*!LINK 50:85
*!CONNECTION_SET 32:16:0:20:7,3:65535:0:0:1:1343,123:1415,123:1415,481:2425,481:2425,1012:2750,1012
*!LINK 86:85
*!CONNECTION_SET 40:20:0:20:11,12,6,2:65535:0:0:1:2491,479:2516,479:2516,1012:2750,1012
*!LINK 72:85
*!CONNECTION_SET 40:20:0:20:10,8:65535:0:0:1:979,713:2713,713:2713,1012:2750,1012
*!LINK 70:85
*!CONNECTION_SET 40:20:0:20:9,4:65535:0:0:1:732,713:788,713:788,875:2712,875:2712,1012:2749,1012
*!LINK 78:87
*!CONNECTION_SET 32:16:0:20:8,5,7,10,9,2,3,1,4,6:65535:0:0:1:1979,176:2584,176:2584,63:2615,63
*!LINK 86:68
*!CONNECTION_SET 40:20:0:20:3,2,1:65535:0:0:1:2491,479:2516,479:2516,939:1198,939:1198,969:1225,969
*!LINK 67:68
*!CONNECTION_SET 40:20:0:20:7,6,5,4:65535:0:0:1:1236,585:1256,585:1256,939:1198,939:1198,969:1225,969
*!LINK 60:68
*!CONNECTION_SET 32:16:0:20:12,10,11:65535:0:0:1:1344,504:1448,504:1448,936:1200,936:1200,966:1227,966
*!LINK 74:68
*!CONNECTION_SET 37:19:0:20:8:65535:0:0:1:997,456:1056,456:1056,969:1225,969
*!LINK 59:68
*!CONNECTION_SET 40:20:0:20:9:65535:0:0:1:1512,31:1595,31:1595,203:1113,203:1113,969:1225,969
*!LINK 86:77
*!CONNECTION_SET 40:20:0:20:51,50:65535:0:0:1:2491,479:2516,479:2516,841:2739,841
*!LINK 50:78
*!CONNECTION_SET 32:16:0:20:4:65535:0:0:1:1343,123:1415,123:1415,436:2804,436
*!LINK 72:68
*!CONNECTION_SET 40:20:0:20:19,17,15,13:0:0:0:1:979,713:1198,713:1198,969:1225,969
*!LINK 70:68
*!CONNECTION_SET 40:20:0:20:14,16,18,20:0:0:0:1:733,713:789,713:789,875:1198,875:1198,969:1225,969
*!LINK_STYLE_END
